"ErrorCode";"Identifier";"Meaning";"Reason";"Cure"
"'022F8";"E_EVA_WEXGLF_PATTERN";"Cannot retrieve the 'teeth' ";"wrong pattern for GLF computation";"Use the right testsheet."
"'022FB";"E_TRA_CFG_ACCHEXFILE";"";"Cannot set access mode for hexfilename ";"Software bug - no cure"
"'20300";"E_SCD_ACQ_VER_DAQ";"Wrong version of DAQ board (ADC70 hardware). ";"";""
"'20301";"E_SCD_ACQ_VER_SCB";"Scan acquisition control software detected a version mismatch between the scan control board (SCB) and its FPGA. - Wrong version setting of SCB. - Negative version code from scd_scb_version() (unlikely). ";"- Wrong FPGA ""software"" on SCB.";"Replace SCB."
"'20302";"E_SCD_ACQ_PRESENT_SAB";"No scan acquisition hardware found. - Error on scan control board (SCB), concerning SAB connection Try if replacement of one of the boards solves the problem. ";"- Scan acquisition board (SAB) not or badly inserted.";"Check scan acquisition board and scan control board."
"'20303";"E_SCD_ACQ_VERS_SAB";"Pixel acquisition software detected a wrong (too high) version of scan acquisition board (SAB). It assumes compatibility. - Wrong version setting on SAB. ";"- Hardware newer than software.";"Ignore this error, if machine works correctly. Else replace SAB."
"'20304";"E_SCD_ACQ_PRESENT_SCB";"No SCB hardware found by pixel acquisition software. - SCB defective. ";"- Scan control board (SCB) not or badly inserted.";"Check / insert / replace SCB."
"'20305";"E_SCD_ACQ_VER_TEMP_SENS";"Wrong hardware version to read temperature sensor. ";"Too old version of scan acquisition board (SAB).";"Ignore error or replace SAB."
"'20306";"E_SCD_ACQ_VER_TST_IVC";"Wrong hardware version to test I/V converter.  ";"Too old version of scan acquisition board (SAB).";"Ignore error or replace SAB."
"'20308";"E_SCD_ACQ_PRESENT_SSB";"No SSB hardware found by pixel acquisition software. - SSB defective. ";"- Scan slave board (SSB) not or badly inserted.";"Check / insert / replace SSB."
"'2031F";"E_SCD_ACQ_VER_FPGA10";"Solo scan control board contains old FPGA with version 9 or 10. These are development versions and not supported any more. ";"Error in programming of FPGA EPROM version 3.26.";"Replace FPGA EPROM or complete SCB."
"'20320";"E_SCD_FIFO_VER_SWH";"Wrong version of SWH board (ADC70 hardware). ";"";""
"'20321";"E_SCD_FIFO_VER_SCB";"Pixel acquisition software detected a wrong version of scan control board (SCB). ";"Negative version code from scd_scb_version(). Software error.";"Check if software is installed correctly."
"'20322";"E_SCD_FIFO_PRESENT";"No pixel FIFO hardware found. - SCB defective. ";"- Scan control board (SCB) not or badly inserted.";"Check / insert / replace SCB."
"'20323";"E_SCD_FIFO_INI_HW";"Initializing the scan control board (SCB) by the pixel acquisition software failed. ";"See previous errors in log file.";"Check / replace SCB."
"'20324";"E_SCD_FIFO_GET_IVEC";"Getting the FIFO interrupt vector failed. ";"Problems with operating system.";"Check if software is installed correctly. Check CPU."
"'20325";"E_SCD_FIFO_CDV_MINDIV";"Calculated pixel clock divider too low. ";"Wrong parameters for function call.";"Check cassette data and system settings."
"'20326";"E_SCD_FIFO_CDL_SPSPD";"Wrong spot speed at ad_delay calculation. ";"Wrong parameters for function call.";"Check cassette data and system settings."
"'20327";"E_SCD_FIFO_SMW_PIX";"Attempt to initialize ad_window with too few pixels. ";"Wrong parameters for function call.";"Check cassette data and system settings."
"'20328";"E_SCD_FIFO_SMW_ADDELAY";"Attempt to initialize ad_window with too short ad_delay. ";"Wrong parameters for function call.";"Check cassette data and system settings."
"'20329";"E_SCD_FIFO_ISC_LPIX";"Attempt to initialize scan with too few pixels per line. ";"Wrong parameters for function call.";"Check cassette data and system settings."
"'2032A";"E_SCD_FIFO_ISC_HPIX";"Attempt to initialize scan with more pixels per line than length of ad_window. ";"Wrong parameters for function call.";"Check cassette data and system settings."
"'2032B";"E_SCD_FIFO_ISC_ODDPIX";"Attempt to initialize scan with an odd number of pixels. Next lower even number taken. ";"Wrong setting in FIP table.";"Check FIP table."
"'2032C";"E_SCD_FIFO_ISC_LIOFF";"Negative number of pixels to discard at begin of line. ";"Wrong parameters for function call.";"Check cassette data and system settings."
"'2032D";"E_SCD_FIFO_ISC_ODDIOFF";"Attempt to initialize scan with an odd number of pixels to discard at begin of line. Next lower even number taken. ";"Wrong setting in FIP table.";"Check FIP table."
"'2032E";"E_SCD_FIFO_ISC_HIOFF";"Too many pixels to discard at begin of line. ";"Wrong parameters for function call.";"Check cassette data and system settings."
"'2032F";"E_SCD_FIFO_ISC_LRETR";"Negative number of pixels to discard at end of line. ";"Wrong parameters for function call.";"Check cassette data and system settings."
"'20330";"E_SCD_FIFO_ISC_ODDRETR";"Attempt to initialize scan with an odd number of pixels to discard at end of line. Next lower even number taken. ";"Wrong setting in FIP table.";"Check FIP table."
"'20331";"E_SCD_FIFO_ISC_HRETR";"Too many pixels to discard at end of line. ";"Wrong parameters for function call.";"Check cassette data and system settings."
"'20332";"E_SCD_FIFO_CDL_TOOLOW";"Calculated ad_delay too low. ";"Wrong parameters for function call.";"Check cassette data and system settings."
"'20333";"E_SCD_FIFO_NOT_INIT";"The driver software for pixel FIFO control has not been initialized. ";"Software error.";"Software must call scd_fifo_init() first."
"'20334";"E_SCD_FIFO_WR_RD";"A FIFO test without half full interrupt failed. One or more read values were different than the written ones. For more details analyze logfile with REM tool. ";"Pixel FIFO on scan control board (SCB) defective.";"Replace SCB."
"'20335";"E_SCD_FIFO_NO_INT";"A FIFO test using half full interrupt failed. No interrupt or too many interrupts came. ";"Scan control board (SCB) defective.";"Replace SCB."
"'20336";"E_SCD_FIFO_DATA";"A FIFO test using half full interrupt failed. The read back values were different than the written ones. ";"Scan control board (SCB) defective.";"Replace SCB."
"'20337";"E_SCD_FIFO_SNP_TIMEOUT";"Timeout while scanning some pixels for measurement purposes. Probably rotating shutter not turning (no optoswitch signal). check cabelling. ";"Probably no FIFO half full interrupt (no pixels generated).";"Check Rotating shutter and driver, check scan control board,"
"'20338";"E_SCD_FIFO_PRESENT_SSB";"No pixel FIFO (slave) hardware found. - SSB defective. ";"- Scan slave board (SSB) not or badly inserted.";"Check / insert / replace SSB."
"'20339";"E_SCD_FIFO_FACET";"Polygon facet number of first scan line could not be obtained. - Others ... ";"- No polygon interrupt";""
"'2033A";"E_SCD_FIFO_SNP_COUNT";"The requested number of pixels was not scanned. ";"";""
"'2033B";"E_SCD_FIFO_SET_DMA_HOOK";"Setting the DMA interrupt hook function failed. ";"Operating system problem.";"Check if software is installed correctly."
"'2033C";"E_SCD_FIFO_SNP_NO_BLOCK_SMB";"No image block available from scan master board. ";"";""
"'2033D";"E_SCD_FIFO_SNP_COUNT2";"The requested number of pixels was not scanned. ";"";""
"'20350";"E_SCD_SWP_VER_SWH";"Wrong version of SWH board (ADC70 hardware). ";"";""
"'20351";"E_SCD_SWP_VER_SCB";"Sweep control software detected a wrong version of scan control board (SCB). ";"Negative version code from scd_scb_version(). Software error.";"Check if software is installed correctly."
"'20352";"E_SCD_SWP_PRESENT";"No sweep control hardware found. - SCB defective. ";"- Scan control board (SCB) not or badly inserted.";"Check / insert / replace SCB."
"'20353";"E_SCD_SWP_INI_HW";"Initializing the scan control board (SCB) by the sweep control software failed. ";"";"Check / replace SCB."
"'20354";"E_SCD_SWP_GET_IVEC";"Getting the PIN diode interrupt vector failed. ";"Problems with operating system.";"Check if software is installed correctly. Check CPU."
"'20355";"E_SCD_SWP_CLT_DUCY";"Wrong value of sweep duty cycle for line_time calculation. ";"Software error.";""
"'20356";"E_SCD_SWP_CLT_ACCL";"Too low value of galvo_accel for line_time calculation. ";"Software error.";""
"'20357";"E_SCD_SWP_CLT_TPIX";"Too short pixel_time for line_time calculation. ";"Software error.";""
"'20358";"E_SCD_SWP_CLT_PIX";"Wrong number of pixels per line for line_time calculation. ";"Software error.";""
"'20359";"E_SCD_SWP_CPT_DUCY";"Wrong value of sweep duty cycle for pixel_time calculation. ";"Software error.";""
"'2035A";"E_SCD_SWP_CPT_ACCL";"Too low value of galvo_accel for pixel_time calculation. ";"Software error.";""
"'2035B";"E_SCD_SWP_CPT_TLIN";"Too short line_time for pixel_time calculation. ";"Software error.";""
"'2035C";"E_SCD_SWP_CPT_PIX";"Wrong number of pixels per line for pixel_time calculation. ";"Software error.";""
"'2035D";"E_SCD_SWP_CAC_SPSPD";"Laser spot_speed value too low for amplitude_count calculation. Using spot_speed = 1. ";"Software error.";""
"'2035E";"E_SCD_SWP_FCREATE";"Creating event flag group for sweep interrupt failed. ";"Problem with operating system.";"Check software configuration."
"'2035F";"E_SCD_SWP_COC_SPSPD";"Laser spot_speed value too low for offset_count calculation. Using spot_speed = 1. ";"Software error.";""
"'20360";"E_SCD_SWP_ADJ_FCLEAR";"Clearing the sweep adjustment_ok event flag with sc_fclear() failed. ";"";""
"'20361";"E_SCD_SWP_ADJ_FPEND";"Timeout while waiting for end of galvanometer fine adjustment. -> No rotating shutter interrupts -> No sweep (PIN diode) interrupts - others (?) ";"- Rotating shutter was not turning";"Rely on automatic error recovery."
"'20365";"E_SCD_SWP_AMP_RANGEL";"Sweep amplitude D/A converter value at sweep fine adjustment is too low. Limiting to minimum. ";"";""
"'20366";"E_SCD_SWP_AMP_RANGEH";"Sweep amplitude D/A converter value at sweep fine adjustment is too high. Limiting to maximum. 2. Galvanometer or galvo driver out of spec. 2. Replace the galvanometer and the galvo driver board ";"1. Scanner parameters not adjusted correctly";"1. Adjust the scanner parameters (offset counts, mid_ip_dist)"
"'20367";"E_SCD_SWP_AMP_INSTAB";"Instable sweep amplitude at sweep fine adjustment. The amplitude count values differ too much from the average value. ";"Problem with galvanometer.";"Check / replace galvanometer and galvo vontrol board."
"'20368";"E_SCD_SWP_AMP_0_PIN";"No PIN diodes detected at sweep amplitude adjustment. - Laser does not hit the PIN diodes. - Level of PIN diode signal too low. - Image plate hides PIN diodes. - Galvanometer gets no power or sweep signal. Check cabelling. If necessary, mechanically adjust the PIN diode board. ";"- PIN diode board not connected to scan control board (SCB).";"Check PIN diode signal."
"'20369";"E_SCD_SWP_AMP_1_PIN";"Only one PIN diode detected at sweep amplitude adjustment. - Level of PIN diode signal too low. - Any object hides PIN diodes. Check cabelling. If necessary, mechanically adjust the PIN diode board. ";"- Laser does not hit all PIN diodes.";"Check PIN diode signal."
"'2036A";"E_SCD_SWP_AMP_2_PIN";"Only two PIN diodes detected at sweep amplitude adjustment. - Level of PIN diode signal too low. - Any object hides a PIN diode. Check cabelling. If necessary, mechanically adjust the PIN diode board. ";"- Laser does not hit all PIN diodes.";"Check PIN diode signal."
"'2036B";"E_SCD_SWP_AMP_3_PIN";"Correct number of three PIN diodes detected, but amplitude counts deviate too much from previous measurement. - Too big changes during adjustment. ";"- Galvanometer instability.";""
"'2036C";"E_SCD_SWP_AMP_4_PIN";"More than tree PIN diodes detected at sweep amplitude adjustment. - Others. ";"- Retrace only partially hidden by rotating shutter.";"Check PIN diode signal and position of rotating shutter optoswitch."
"'2036D";"E_SCD_SWP_OFF_RANGEL";"Sweep offset D/A converter value at sweep fine adjustment is too low. Limiting to minimum. 2. Galvanometer or galvo driver out of spec. 2. Replace the galvanometer and the galvo driver board ";"1. Scanner parameters not adjusted correctly";"1. Adjust the scanner parameters (offset counts, mid_ip_dist)"
"'2036E";"E_SCD_SWP_OFF_RANGEH";"Sweep offset D/A converter value at sweep fine adjustment is too high. Limiting to maximum. 2. Galvanometer or galvo driver out of spec. 2. Replace the galvanometer and the galvo driver board ";"1. Scanner parameters not adjusted correctly";"1. Adjust the scanner parameters (offset counts, mid_ip_dist)"
"'2036F";"E_SCD_SWP_OFF_INSTAB";"Instable sweep offset at sweep fine adjustment. The offset count values differ too much from the average value. ";"Problem with galvanometer.";"Check / replace galvanometer and galvo vontrol board."
"'20370";"E_SCD_SWP_OFF_0_PIN";"No PIN diodes detected at sweep offset adjustment. - Laser does not hit the PIN diodes. - Level of PIN diode signal too low. - Image plate hides PIN diodes. Check cabelling. If necessary, mechanically adjust the PIN diode board. ";"- PIN diode board not connected to scan control board (SCB).";"Check PIN diode signal."
"'20371";"E_SCD_SWP_OFF_1_PIN";"Only one PIN diode detected at sweep offset adjustment. - Level of PIN diode signal too low. - Any object hides PIN diodes. Check cabelling. If necessary, mechanically adjust the PIN diode board. ";"- Laser does not hit all PIN diodes.";"Check PIN diode signal."
"'20372";"E_SCD_SWP_OFF_2_PIN";"Only two PIN diodes detected at sweep offset adjustment. - Level of PIN diode signal too low. - Any object hides a PIN diode. Check cabelling. If necessary, mechanically adjust the PIN diode board. ";"- Laser does not hit all PIN diodes.";"Check PIN diode signal."
"'20373";"E_SCD_SWP_OFF_3_PIN";"Correct number of three PIN diodes detected, but offset counts deviate too much from previous measurement. - Too big changes during adjustment. ";"- Galvanometer instability.";""
"'20374";"E_SCD_SWP_OFF_4_PIN";"More than tree PIN diodes detected at sweep offset adjustment. - Others. ";"- Retrace only partially hidden by rotating shutter.";"Check PIN diode signal and position of rotating shutter optoswitch."
"'20375";"E_SCD_SWP_NOT_INIT";"The driver software for sweep control has not been initialized. ";"Software error.";"Software must call scd_swp_init() first."
"'20376";"E_SCD_SWP_SDV_TMO";"The polygon did not reach its necessary speed within a certain time. ";"Problem with polygon or scan control board (SCB).";"Check polygon and SCB."
"'20377";"E_SCD_SWP_TST_0_RANGE";"While testing the scan control board (SCB), the read-back voltage of the sweep signal deviated more than 10% from the expected value. ";"SCB defective.";"Replace SCB."
"'20378";"E_SCD_SWP_TST_A_RANGE";"While testing the scan control board (SCB), the read-back voltage of the sweep signal deviated more than 10% from the expected value. ";"SCB defective.";"Replace SCB."
"'20379";"E_SCD_SWP_TST_R_RANGE";"While testing the scan control board (SCB), the read-back voltage of the sweep signal deviated more than 10% from the expected value. ";"SCB defective.";"Replace SCB."
"'2037A";"E_SCD_SWP_TST_O_RANGE";"While testing the scan control board (SCB), the read-back voltage of the sweep signal deviated more than 10% from the expected value. ";"SCB defective.";"Replace SCB."
"'20380";"E_SCD_SWP_CSD_TLIN_LOW";"Too short line_time, detected at calculation of sweep divider. Correct parameters or delete D:\FIPXXX00.U00. ";"Software error or invalid parameters in FIP tables.";"Check if parameters in FIP tables have been changed."
"'20381";"E_SCD_SWP_CSD_TLIN_HIGH";"Too long line_time, detected at calculation of sweep divider. Correct parameters or delete D:\FIPXXX00.U00. ";"Software error or invalid parameters in FIP tables.";"Check if parameters in FIP tables have been changed."
"'20382";"E_SCD_SWP_CSD_DIV_LOW";"Calculated too low sweep divider. Minimum used. Correct parameters or delete D:\FIPXXX00.U00. ";"Software error or invalid parameters in FIP tables.";"Check if parameters in FIP tables have been changed."
"'20383";"E_SCD_SWP_CSD_DIV_HIGH";"Calculated too high sweep divider. Minimum used. Correct parameters or delete D:\FIPXXX00.U00. ";"Software error or invalid parameters in FIP tables.";"Check if parameters in FIP tables have been changed."
"'20384";"E_SCD_SWP_OBSERVE_TIMEOUT";"The polygon speed did not stay not good for the requested time. ";"Problem with polygon or scan control board (SCB).";"Check polygon and SCB."
"'20390";"E_SCD_RS_VER_DAQ";"Wrong version of DAQ board (ADC70 hardware). ";"";""
"'20391";"E_SCD_RS_VER_SCB";"Wrong version of scan control board (SCB) detected. ";"Negative version code from scd_scb_version(). Software error.";"Check if software is installed correctly."
"'20392";"E_SCD_RS_PRESENT";"Scan control board (SCB) not found. - SCB defective. ";"- SCB not or badly inserted.";"Check / insert / replace SCB."
"'20393";"E_SCD_RS_INI_HW";"Initializing the scan control board (SCB) failed. ";"";"Check / replace SCB."
"'20394";"E_SCD_RS_GET_IVEC";"Getting interrupt vector from operating system failed. (Used for RS position or RS optoswitch / begin of line.) ";"Problems with operating system.";"Check if software is installed correctly. Check CPU."
"'20395";"E_SCD_RS_PRESENT_RMS";"No rotating shutter driver board (RMS) found. - RMS board defective - Check / replace RMS board. ";"- Bad connection or cabelling between scan control board (SCB) and RMS.";"- Check cables and connectors."
"'20396";"E_SCD_RS_VERS_RMS";"Hardware version of RMS board not correct - Connection problem ";"- Wrong hardware";"Check RMS board, cables to RMS and power supply of RMS"
"'20397";"E_SCD_RS_FCREATE";"Creating event flag group with sc_fcreate() failed. (Used e.g. for ramping rotating shutter.) ";"Problem with operating system.";"Check if software is installed correctly."
"'20398";"E_SCD_RS_RMSCOM";"Communication with rotating shutter driver board failed ";"Most probably hardware problem.";"Check RMS board, cables to RMS and power supply of RMS"
"'20399";"E_SCD_RS_NOT_INIT";"The driver software for rotating shutter control has not been initialized. ";"Software error.";"Software must call scd_rs_init() first."
"'203A0";"E_SCD_RS_RAMP_ENA1";"Enabling the rotating shutter motor supply failed. - Communication problem with RMS. ";"- Wrong version of rotating shutter driver board (RMS).";"Check SCB and RMS. Replace if necessary."
"'203A1";"E_SCD_RS_RAMP_ENA2";"Enabling the rotating shutter motor supply failed. - Communication problem with RMS. ";"- Wrong version of rotating shutter driver board (RMS).";"Check SCB and RMS. Replace if necessary."
"'203A2";"E_SCD_RS_RAMP_FCL0";"Clearing the rotating shutter position_ok event flag with sc_fclear() failed. ";"";""
"'203A3";"E_SCD_RS_RAMP_FPD1";"sc_fpend() returned with error after pending for rotating shutter position_ok event. ";"Timeout or others.";""
"'203A4";"E_SCD_RS_RAMP_FCL1";"Clearing the rotating shutter position_ok event flag with sc_fclear() failed. ";"";""
"'203A5";"E_SCD_RS_RAMP_FPD2";"sc_fpend() returned with error after pending for rotating shutter position_ok event. ";"Timeout or others.";""
"'203A6";"E_SCD_RS_RAMP_FCL2";"Clearing the rotating shutter position_ok event flag with sc_fclear() failed. ";"";""
"'203A7";"E_SCD_RS_RAMP_FPD3";"sc_fpend() returned with error after pending for rotating shutter position_ok event. ";"Timeout or others.";""
"'203A8";"E_SCD_RS_RAMP_FCL3";"Clearing the rotating shutter position_ok event flag with sc_fclear() failed. ";"";""
"'203A9";"E_SCD_RS_RAMP_FAILED";"Ramping up the rotating shutter failed at least once. Retry was successfull. If error occurs regularily, try if replacement of rotating shutter or replacement of RMS board solves the problem. ";"";"Only warning. Ramping was finally successfull."
"'203AA";"E_SCD_RS_RAMP_FAILED_ALL";"Ramping up the rotating shutter failed completely. Retries were not successfull. - cabeling problem to rotating shutter - rotating shutter driver board defective - rotating shutter motor defective motor. Replace or repair defective part. ";"- no power for rotating shutter";"Check rotating shutter power supply, cabeling, driver board,"
"'203AB";"E_SCD_RS_RAMP";"Motor is not ramping at end of run command. - Check rotating shutter optoswitch. - Check if replacement of scan control board (SCB) solves the error. ";"";"- Check RMS board and cabeling."
"'203AC";"E_SCD_RS_WRAMP_TMO";"Waiting for end of rotating shutter ramp timed out. - Too short timeout time (programming error). check if replacement of scan control board solves the error. ";"- Problem with motor controller ""MIG"" on scan control board (SCB).";"Check if error occurs regularily. If so,"
"'203AD";"E_SCD_RS_WRAMP_FAILED";"After end of rotating shutter ramp, there were no optoswitch signals detected. Retry was successfull. - Rotating shutter optoswitch does not work correctly. If error occurs regularily, try if replacement of rotating shutter or replacement of RMS board solves the problem. ";"- Motor lost steps and is not turning.";"Only warning. Ramping was finally successfull."
"'203AE";"E_SCD_RS_WRAMP_FAILED_ALL";"After end of rotating shutter ramp, there were no optoswitch signals detected. Retries were not successfull. - Rotating shutter optoswitch does not work correctly. (LED at scan control board (SCB)) - Try if replacement of rotating shutter or replacement of RMS board solves the problem. ";"- Motor lost steps and is not turning.";"- Check if rotating shutter optoswitch is working"
"'203AF";"E_SCD_RS_WRAMP_STOP";"Stopping the rotating shutter in a ramp retry cycle failed. ";"See previous errors in log file.";""
"'203B0";"E_SCD_RS_WRAMP_WSTOP";"Waiting for end of rotating shutter stop ramp timed out. Error can only occur in ramp retry cycles. - Too short timeout time (programming error). Check if replacement of scan control board solves the error. ";"- Problem with motor controller ""MIG"" on scan control board (SCB).";"First check for other rotating shutter errors and solve them."
"'203B1";"E_SCD_RS_WRAMP_RUN";"Restarting the rotating shutter motor in retry cycle failed. ";"See previous error in log file.";"See previous error in log file."
"'203B2";"E_SCD_RS_TRUN_SPEED";"Rotating shutter is not turning with the correct speed. ";"Ramping problems or test while motor stopped.";"Rely on automatic retries."
"'203C0";"E_SCD_HT_VER_SWH";"Wrong version of SWH board (ADC70 hardware). ";"";""
"'203C1";"E_SCD_HT_VER_SCB";"Photomultiplier high tension control software detected a wrong version of scan control board (SCB). ";"Negative version code from scd_scb_version(). Software error.";"Check if software is installed correctly."
"'203C2";"E_SCD_HT_PRESENT";"No high tension control hardware found. - SCB defective. ";"- Scan control board (SCB) not or badly inserted.";"Check / insert / replace SCB."
"'203C3";"E_SCD_HT_INI_HW";"Initializing the scan control board (SCB) by the photomultiplier high tension control software failed. ";"";"Check / replace SCB."
"'203C4";"E_SCD_HT_CMF_TOO_FEW";"Less than two pairs of HT and SAL for calculation of MFA / MFB. ";"Software error or wrong behaviour of system.";"Check correct settings. Calibrate MFA / MFB again."
"'203C5";"E_SCD_HT_CMF_TOO_MANY";"Too many pairs of HT and SAL for calculation of MFA / MFB. ";"Software error or wrong behaviour of system.";"Check correct settings. Calibrate MFA / MFB again."
"'203C6";"E_SCD_HT_CMF_MFA_LOW";"Calculated value for MFA too low. Limiting to minimum. ";"MFA / MFB calibration failed.";"Check correct settings. Calibrate MFA / MFB again."
"'203C7";"E_SCD_HT_CMF_MFA_HIGH";"Calculated value for MFA too high. Limiting to maximum. ";"MFA / MFB calibration failed.";"Check correct settings. Calibrate MFA / MFB again."
"'203C8";"E_SCD_HT_CMF_MFB_LOW";"Calculated value for MFB too low. Limiting to minimum. ";"MFA / MFB calibration failed.";"Check correct settings. Calibrate MFA / MFB again."
"'203C9";"E_SCD_HT_CMF_MFB_HIGH";"Calculated value for MFB too high. Limiting to maximum. ";"MFA / MFB calibration failed.";"Check correct settings. Calibrate MFA / MFB again."
"'203CA";"E_SCD_HT_OVER";"Asked photomultiplier high tension too high. Limiting to maximum. - Wrong manually selected high tension. if the values are correct. - If voltage manually set: Ignore error. Scanner uses max. ";"- Wrong parameters to scd_ht_calc_volt().";"- Check cassette parameters, MFA, MFB and laser power,"
"'203CB";"E_SCD_HT_ADC";"Reading back the photomultiplier high tension failed. ";"Problem with the A/D converter on the scan control board (SCB).";"Check / replace SCB."
"'203CC";"E_SCD_HT_READ_OVER";"The measured high tension for the photomultiplier is more than 10% above the expected value. - Photomultiplier high tension supply defective. - SCB board defective. - Check / replace photomultiplier high tension supply. - Check / replace SCB board. ";"- Cable from high tension supply to photomultiplier disconnected.";"- Check cable from high tension supply to photomultiplier."
"'203CE";"E_SCD_HT_READ_UNDER";"The measured high tension for the photomultiplier is more than 10% below the expected value. not connected properly. - 24V supply or 24V cable to high tension supply defective or not connected properly. - High tension supply defective - SCB board defective. - Check / replace High tension supply (for photomultiplier). - Check / replace SCB board. - Check / replace 24V supply. ";"- Cable from SCB board to high tension supply defective or";"- Check cabelling and repair."
"'203D0";"E_SCD_HT_CHT_SC";"Speed class is below or equal zero, which is not allowed. Corrected to 200. ";"Wrong parameters.";"Check software configuration."
"'203D1";"E_SCD_HT_CHT_IP_FACTOR";"IP factor is below or equal zero, which is not allowed. Corrected to 1000. ";"Wrong parameters.";"Check software configuration."
"'203D2";"E_SCD_HT_CHT_LAS_POW";"Laser power is below or equal zero, which is not allowed. Corrected to 17000 [uW]. ";"Problem in laser power measurement.";"Check software configuration."
"'203D3";"E_SCD_HT_CHT_PIXEL_SIZE";"Pixel size is below or equal zero, which is not allowed. Corrected to 1137 [um]. ";"Wrong parameters.";"Check software configuration."
"'203D4";"E_SCD_HT_CHT_PIXEL_TIME";"Pixel time is below or equal zero, which is not allowed. Corrected to 4000 [ns]. ";"Wrong parameters.";"Check software configuration."
"'203D5";"E_SCD_HT_CHT_OVER";"Calculated photomultiplier high tension too high. Limiting to maximum. if the values are correct. ";"Wrong parameters.";"Check cassette parameters, MFA, MFB and laser power,"
"'203D6";"E_SCD_HT_NOT_INIT";"The driver software for photomultiplier high tension control has not been initialized. ";"Software error.";"Software must call scd_ht_init() first."
"'203D7";"E_SCD_HT_OUT_RANGE";"While testing the scan control board (SCB), the read-back voltage of the high tension D/A converter deviated more than 10% from the expected value. ";"SCB / SMB / SSB defective.";"Replace SCB / SMB / SSB."
"'203D8";"E_SCD_HT_CMF_HV0_LOW";"Calculated value for HV0 too low. Limiting to minimum. ";"MFA / MFB calibration failed.";"Check correct settings. Calibrate MFA / MFB again."
"'203D9";"E_SCD_HT_CMF_HV0_HIGH";"Calculated value for HV0 too high. Limiting to maximum. ";"MFA / MFB calibration failed.";"Check correct settings. Calibrate MFA / MFB again."
"'203DA";"E_SCD_HT_CMF_BAD_DATA";"Data does not allow to fit MFA, MFB and HV0. ";"Software error or wrong behaviour of system.";"Check correct settings. Calibrate MFA / MFB again."
"'203DB";"E_SCD_HT_CMF_POSSIBLE_BAD_FIT";"Warning: possibly bad fit in MFA / MFB calibration. ";"Software error or wrong behaviour of system.";"Check correct settings. Calibrate MFA / MFB again."
"'203DC";"E_SCD_HT_CHT_OVER_2";"Calculated photomultiplier high tension too high. Limiting to maximum. if the values are correct. ";"Wrong parameters.";"Check cassette parameters, MFA, MFB and laser power,"
"'203DD";"E_SCD_HT_CHT_UNDER_2";"Calculated photomultiplier high tension too low. Limiting to minimum. if the values are correct. ";"Wrong parameters.";"Check cassette parameters, MFA, MFB and laser power,"
"'203E0";"E_SCD_LAS_VER_SWH";"Wrong version of SWH board (ADC70 hardware). ";"";""
"'203E1";"E_SCD_LAS_VER_SCB";"Laser power control software detected a wrong version of scan control board (SCB). ";"Negative version code from scd_scb_version(). Software error.";"Check if software is installed correctly."
"'203E2";"E_SCD_LAS_PRESENT";"No laser power measuring hardware found. - SCB defective. ";"- Scan control board (SCB) not or badly inserted.";"Check / insert / replace SCB."
"'203E3";"E_SCD_LAS_ADC";"Reading the laser power from the A/D converter failed. - A/D converter value mismatch. - Wrong A/D converter number (software error). If this does not help, inform MED-CSO. ";"- A/D converter timeout.";"Check / replace SCB board."
"'203E4";"E_SCD_LAS_ADC_LOW";"The given A/D converter value is below zero. This should never occur. ";"Software error.";"Inform MED-CSO."
"'203E5";"E_SCD_LAS_ADC_HIGH";"The given A/D converter value is too high. Already a value with all converter bits = 1 is assumed as error. ";"Most probably defective hardware (SCB board).";"Check / replace SCB board."
"'203E6";"E_SCD_LAS_NOT_INIT";"The driver software for laser power control has not been initialized. ";"Software error.";"Software must call scd_las_init() first."
"'203E7";"E_SCD_LAS_LOW_TESTPOW";"The measured test voltage from the PIN diode board is too low. - PIN diode board defective. board. If ok, replace PIN diode board. ";"- PIN diode board disconnected or cable defective";"Check cable between scan control board (SCB) and PIN diode"
"'203E8";"E_SCD_LAS_HIGH_NORMPOW";"The measured voltage from the PIN diode board is too high. - PIN diode board defective. board. If ok, replace PIN diode board. ";"- PIN diode board disconnected or cable defective";"Check cable between scan control board (SCB) and PIN diode"
"'203E9";"E_SCD_LAS_NOT_PRESENT";"Laser diode control hardware not detected. - Bad cable or connector. ";"- Laser diode control board not connected.";"Check laser diode control board and cable."
"'203EA";"E_SCD_LAS_NOT_OK";"Laser diode control hardware detected an error. ";"Defect in laser diode control.";"Replace laser diode control board."
"'203EB";"E_SCD_LAS_SET_BOL_HOOK";"Setting the BOL interrupt hook function failed. ";"Operating system problem.";"Check if software is installed correctly."
"'20400";"E_SCD_PRESENT_TSTREG";"";"";""
"'20401";"E_SCD_PRESENT_TIM1";"";"";""
"'20402";"E_SCD_PRESENT_TIM2";"Timer 2 of DAQ board not present. The software automatically checks for old ADC70 hardware and then for COPRA hardware. If ADC70 is not found, COPRA is checked. ";"No ADC70-DAQ board inserted.";"Ignore this error, if no other errors present."
"'20403";"E_SCD_PRESENT_PIT";"";"";""
"'20404";"E_SCD_PRESENT_FIFO";"";"";""
"'20405";"E_SCD_PRESENT_HT_CTRL";"";"";""
"'20406";"E_SCD_PRESENT_SWP_OFF";"";"";""
"'20407";"E_SCD_PRESENT_SWP_RET";"";"";""
"'20408";"E_SCD_DAQ_RMSCOM";"";"";""
"'20420";"E_SCD_PRESENT_SWP_AMP";"Address SCB_DAC_ADD on scan control board not found. - SCB defective. ";"- Scan control board (SCB) not or badly inserted.";"Check / insert / replace SCB."
"'20421";"E_SCD_PRESENT_INTCTRL";"Address INTERR_CTRL on scan control board not found. - SCB defective. ";"- Scan control board (SCB) not or badly inserted.";"Check / insert / replace SCB."
"'20422";"E_SCD_PRESENT_MIG";"Address MIG_STAT_CTRL on scan control board not found. - SCB defective. ";"- Scan control board (SCB) not or badly inserted.";"Check / insert / replace SCB."
"'20423";"E_SCD_ALLOC_IVEC";"Allocation of 32 contiguous interrupt vectors failed. ";"Serious problems with operating system.";"Check if software is installed correctly."
"'20424";"E_SCD_FIND_IVEC";"Could not find interrupt vector with 4 least significant bits = 0. ";"Serious problems with operating system.";"Check if software is installed correctly."
"'20425";"E_SCD_IVEC_BASE";"No valid interrupt vector available for scanning. ";"Initialisation of interrupt vectors failed.";"Check if software is installed correctly."
"'20426";"E_SCD_FIFO_OVERFLOW";"Pixels were probably lost due to pixel FIFO overflow. too much CPU time. So the FIFO could not be read out in time. port serial channel. ";"Any high-priority software part in the device consumed";"Check software error messages during scan at the CPU front"
"'20427";"E_SCD_ADC_NUMBER";"A/D converter number out of range at driver call. ";"Software error.";"Check software configuration."
"'20428";"E_SCD_ADC_TIMEOUT";"A/D converter on scan control board (SCB) did not respond within a given time. ";"SCB defective.";"Check / replace SCB."
"'20429";"E_SCD_SCB_RMSCOM";"Communication with rotating shutter driver board failed ";"Most probably hardware problem.";"Check RMS board, cables to RMS and power supply of RMS"
"'2042A";"E_SCD_ADC_VALUE_MISMATCH";"AD7777 A/D converter on scan control board (SCB) delivered two values, which diferred too much. ";"A/D converter or soldering on SCB defective.";"Check / replace SCB."
"'20430";"E_SCD_SCB_ALLOC_SHARED";"Allocating shared memory for SMB or SSB drivers failed. shared memory with different sizes. - Operating system out of resources (rather unlikely). All parts, using the SCD library must have linked the same version. ";"- Software version mismatch: Two components try to allocate";"Check if software is installed correctly."
"'20431";"E_SCD_SCB_SHARED_VERSION";"The shared memory version code does not match. shared memory with different overlayed structures. All parts, using the SCD library must have linked the same version. ";"Software version mismatch: Two components try to allocate";"Check if software is installed correctly."
"'20432";"E_SCD_SCB_INIT_DATA";"The shared SCB driver data has just been initialized. ";"This error should never occur!";"No cure."
"'20433";"E_SCD_SCB_PRESENT_SMB";"The scan master board (SMB) could not be found on PCI bus. - Board defective. ";"- Board not plugged in correctly.";"Plug in or replace SMB."
"'20434";"E_SCD_SCB_PRESENT_SSB";"The scan slave board (SSB) could not be found on PCI bus. - Board defective. ";"- Board not plugged in correctly.";"Plug in or replace SSB."
"'20435";"E_SCD_SCB_ADDR_UNINOUT1";"The SCB register UNIVERS_IN_OUT1 could not be accessed. ";"FPGA software not loaded or wrong FPGA software.";"Check if software is installed correctly."
"'20436";"E_SCD_SCB_DMA_MEM";"Physical memory for DMA could not be allocated. ";"Operating system out of resources.";"Check system configuration (hardware and software)."
"'20437";"E_SCD_SCB_BAD_INUM";"The scan control board (SMB or SSB) returned a wrong interrupt number. In case of scanning problems, replace scan control board. ";"EPROM for AMCC 5933 PCI controller contains incomplete data.";"The software takes a default interrupt number."
"'20438";"E_SCD_SCB_CREATE_INTERRUPT";"Interrupt could not be created. ";"Operating system problem.";"Check if software is installed correctly."
"'20439";"E_SCD_SCB_SET_IHOOK";"Setting the PCI interrupt hook function failed. ";"Operating system problem.";"Check if software is installed correctly."
"'2043A";"E_SCD_SCB_CREATE_TASK";"Creating the SCB interrupt handler task failed. ";"Operating system problem.";"Check if software is installed correctly."
"'2043B";"E_SCD_SCB_WAIT_TASKSTART";"Error or timeout, while waiting for SCB interrupt task having started up. ";"Operating system problem.";"Check if software is installed correctly."
"'2043C";"E_SCD_SCB_MAILBOX";"The AMCC DMA controller on the scan control board shows the wrong data during initialisation. - Hardware problem on scan control board. - Replace scan control board (SMB or SSB). ";"- Wrong FPGA version.";"- Check if software is installed correctly."
"'2043D";"E_SCD_SCB_WAIT_BLOCK";"Timeout or error while waiting for the next block of image data. ";"";"Check if software is installed correctly."
"'2043E";"E_SCD_SCB_POST_TASKSTART";"Posting the interrupt task start event failed. ";"Operating system problem.";"Check if software is installed correctly."
"'2043F";"E_SCD_SCB_HW_VERS_MISMATCH";"The AMCC DMA controller and the scan control board (SMB or SSB) show different versions. Production: Load correct revision code to NVRAM ! ";"Error at board production.";"Replace scan control board (SMB or SSB)."
"'20440";"E_SCD_SCB_FIFO_HALF";"At least one pixel FIFO half full interrupt detected. Risk of FIFO overflow. Only warning. ";"";""
"'20441";"E_SCD_SCB_VOLT_FAIL";"At least one of the needed voltages was not ok during scan. ";"";"Check voltage indicator LEDs."
"'20442";"E_SCD_SCB_DMA_BUF_OVERFLOW";"There was at least one DMA ring buffer overflow during scan. following buffer acquisition (BAC) software. Bad disk, system overload, ... ";"The image data was not stored away quick enough by the";""
"'20443";"E_SCD_SCB_FIFO_FULL";"Pixel FIFO full condition detected. Pixels were lost. Reinstall software. Check hardware. ";"System overload, software error or hardware malfunction.";"Check for other errors with REM tool. Reset system."
"'20444";"E_SCD_SCB_ADC_UF";"Pixel A/D converter underflow detected (negative voltage). ";"Noise in combination with OpAmp offset.";"No cure. This error code is for information only."
"'20445";"E_SCD_SCB_ADC_OF";"Pixel A/D converter overflow detected. - Wrong photomultiplier parameters MFA and MFB. Check if photomultiplier parameters are correct (either as from production or from spare part floppy). ";"- Overexposed image plate.";"Check for correct exposure and speed class."
"'20446";"E_SCD_SCB_LD_N_OK";"Laser diode not ok condition detected during scan. - Any cable defective or not connected properly. - Defective laser control board or scan master board (SMB). Check laser diode module and cable. Replace if necessary. If this does not help, replace SMB. ";"- Laser is old and needs to be replaced soon.";"Check if resulting image is ok."
"'20447";"E_SCD_SCB_FPGA_VERS_MISMATCH";"The scan control board (SMB or SSB) version and the FPGA version do not match. its content. File was probably renamed. ";"The version xx of the file scnctlxx.bin is different than";"Reinstall software."
"'20448";"E_SCD_SCB_WAIT_BOL2BOL";"Timeout or error while waiting for the result of the BOL to BOL time measurements. ";"";"Check if software is installed correctly."
"'20449";"E_SCD_SCB_FACET_DETECTION";"There were problems in detecting the first polygon facet. This results in a banding on the image, repeating every 6 lines. ";"";""
"'20450";"E_SCD_SCB_P8V_NOK";"The IOBUS voltage +8V is not ok. ";"";"Check voltage indicator LEDs, SMB, cables, ..."
"'20451";"E_SCD_SCB_P24V_NOK";"The voltage +24V is not ok. ";"";"Check voltage indicator LEDs, SMB, cables, ..."
"'20452";"E_SCD_SCB_N15V_SMB_NOK";"The SMB internally generated voltage -15V is not ok. ";"";"Check / replace SMB."
"'20453";"E_SCD_SCB_P15V_SMB_NOK";"The SMB internally generated voltage +15V is not ok. ";"";"Check / replace SMB."
"'20454";"E_SCD_SCB_N15V_NOK";"The voltage -15V is not ok. ";"";"Check voltage indicator LEDs, SMB, cables, ..."
"'20455";"E_SCD_SCB_P15V_NOK";"The voltage +15V is not ok. ";"";"Check voltage indicator LEDs, SMB, cables, ..."
"'20456";"E_SCD_SCB_N15V_SSB_NOK";"The SSB internally generated voltage -15V is not ok. ";"";"Check / replace SSB."
"'20457";"E_SCD_SCB_P15V_SSB_NOK";"The SSB internally generated voltage +15V is not ok. ";"";"Check / replace SSB."
"'20458";"E_SCD_SCB_P5V_RDR_NOK";"The voltage +5V for the tag reader is not ok. ";"";"Check voltage indicator LEDs, SMB, cables, ..."
"'20459";"E_SCD_SCB_OPEN_DMA";"Opening the DMA channel failed. ";"Operating system problem.";"Check if software is installed correctly."
"'2045A";"E_SCD_SCB_SET_DMAHOOK";"Setting the DMA hook function failed. ";"Operating system problem.";"Check if software is installed correctly."
"'20500";"E_SCN_SERVICE_MODE";"Service mode to scanner active. No regular scan with cassette handling possible. reserved the scanner for its exclusive use. no exclusive access to scanner any more. ";"A service program (e.g. SCNTST or diagnostic software)";"No error condition. Code disappears, when service program needs"
"'20501";"E_SCN_LASER_WAIT";"Laser power is below or equal the alarm level during initial starting phase. Machine status is ""locked"", but emergency cassettes are accepted. its operating temperature. If the laser power does not become ok or warning during 20 minutes, an error is displayed. ";"Machine was just switched on and the laser has not yet";"This is not an error condition."
"'20502";"E_SCN_WARNING";"Scanner warning. Possible bad image. ";"Various.";"Check previous errors with REM tool."
"'20503";"E_SCN_NO_SHD_CORR";"No valid shading correction file available for given scan format. Constant correction line used. - File version or size not correct. - Important scanning parameters have changed. ";"- File not present.";"Calibrate given scan format."
"'20504";"E_SCN_CASS_ID_ERR";"Accepting next IP parameters failed. ";"Various.";"Check previous errors with REM tool."
"'20505";"E_SCN_LASER_ALARM";"Laser power after the warming-up phase is still below or equal las_pow_alarm. Machine status is ""locked"". - bad (dusty) optics - pd_factor not correct In the long term, replace the laser, if it is bad. ";"- old laser with too low power";"Confirm message on user terminal and continue operation."
"'20506";"E_SCN_LASER_SHUTDOWN";"Laser power after the warming-up phase is still below or equal las_pow_shtdn. No operation possible. - Laser beam not visible by PIN diodes. - Cable to PIN diode board disconnected or defective. - Polygon gets no power or sweep signal. - PIN diode board defective. - pd_factor not correct. - Bad (dusty) optics. - Check if nothing hides the laser beam. - Check the polygon power. - If laser is bad, replace laser. ";"- Old laser with too low power.";"- Check cable and connectors to PIN diode board."
"'20507";"E_SCN_LASER_WAIT_SHTDN";"Laser power is below or equal the shutdown level during initial starting phase. Machine status is ""locked"". its operating temperature. - Bad laser. - Laser beam not visible by PIN diodes. - Polygon gets no power or sweep signal. If the laser power does not become ok or warning during 20 minutes, an error is displayed. ";"- Machine was just switched on and the laser has not yet";"This is not yet an error condition."
"'20510";"E_SCN_IFC_NOT_ATTACHED";"The calling component is not attached to SCN and thus cannot communicate. ";"Programming error.";"No cure without new software. Contact Service International."
"'20511";"E_SCN_IFC_SMSHARE";"Getting shared memory at attach to SCN component failed. ";"";"Check software setup. Reinstall software."
"'20512";"E_SCN_IFC_VERSION";"The versions of the SCN interface, linked to the calling component, and the SCN component are different. Due to incompatibilities, no communication is possible. ";"Not all *.PRG files are of the same release.";"Install the complete software release."
"'20513";"E_SCN_IFC_RESPONSE1";"Unknown response from SCN component. Otherwise contact service international. ";"Programming error.";"Ignore, if no further errors."
"'20514";"E_SCN_IFC_EXD_ERR";"Error code detected in response to scan_ip command. ";"Error during scanning.";"Check previous errors with REM tool."
"'20515";"E_SCN_IFC_EXD_EV";"scn_get_exposure_dose() was called on a non scn_scan_ip response. Default used. ";"Programming error.";""
"'20516";"E_SCN_IFC_FNR_ERR";"The response to a SCN function call returned an error. ";"Called function failed.";"Depending on called function."
"'20517";"E_SCN_IFC_FNR_CTL_LEN";"Response from SCN function call contained no control block with valid data. ";"Programming error.";""
"'20518";"E_SCN_IFC_FNR_IMG_LEN";"MMS control block contains no image data. ";"No image block available for service interface (e.g. SCNTST).";"Scan an image first."
"'20519";"E_SCN_IFC_GPC_ERR";"Error code detected in response to scn_pin_monitor command. Reported number of visible PIN diodes might not be correct. ";"";""
"'2051A";"E_SCN_IFC_GPC_EV";"scn_get_pin_count() was called on a non scn_pin_monitor response. Default used. ";"Programming error.";""
"'2051B";"E_SCN_IFC_GLP_ERR";"Error code detected in response to scn_las_monitor command. Reported laser power might not be correct. ";"";"Check if polygon and laser work correctly."
"'2051C";"E_SCN_IFC_GLP_EV";"scn_get_las_pow() was called on a non scn_las_monitor response. Default used. ";"Programming error.";""
"'2051D";"E_SCN_IFC_NOT_STARTED";"The version number of the SCN shared memory is 0. Attach to SCN failed (this time). Else: check settings, if SCN is started. ";"SCN is not started (yet).";"In certain operation modes: ignore !"
"'2051E";"E_SCN_IFC_GBB_ERR";"Error code detected in response to scn_req_bol_bos_data command. ";"";"Check status and check other log entries with REM tool."
"'2051F";"E_SCN_IFC_GBB_EV";"scn_get_bol_bos_status() was called on a non scn_req_bol_bos_data response. ";"Programming error.";""
"'20520";"E_SCN_IFC_INI_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20521";"E_SCN_IFC_INI_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20524";"E_SCN_IFC_IPA_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20525";"E_SCN_IFC_IPA_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20526";"E_SCN_IFC_IPA_ALLOC_C";"Allocation of a MMS control block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20528";"E_SCN_IFC_PRP_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20529";"E_SCN_IFC_PRP_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'2052C";"E_SCN_IFC_ADJ_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'2052D";"E_SCN_IFC_ADJ_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20530";"E_SCN_IFC_SCN_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20531";"E_SCN_IFC_SCN_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20534";"E_SCN_IFC_SRV_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20535";"E_SCN_IFC_SRV_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20538";"E_SCN_IFC_ESR_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20539";"E_SCN_IFC_ESR_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'2053C";"E_SCN_IFC_OVR_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'2053D";"E_SCN_IFC_OVR_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'2053E";"E_SCN_IFC_OVR_ALLOC_C";"Allocation of a MMS control block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20540";"E_SCN_IFC_CFN_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
