"ErrorCode";"Identifier";"Meaning";"Reason";"Cure"
"'20541";"E_SCN_IFC_CFN_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20544";"E_SCN_IFC_CAN_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20545";"E_SCN_IFC_CAN_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20550";"E_SCN_START_LOGLEVEL";"Setting the overall loglevel by SCN failed. ";"Illegal loglevel.";"Check overall loglevel with nve SYS0"
"'20551";"E_SCN_START_ALLOCCB";"Allocating space for the SCN variables failed. ";"Operating system error.";"Check disk partitions. Reinstall the software."
"'20552";"E_SCN_START_LOADCONFIG";"Loading SCN's NVF variables failed. ";"";"Check if software is installed correctly."
"'20553";"E_SCN_START_ALLOCSHARED";"Allocating shared memory for interfacing SCN failed. ";"Out of system resources.";"Check if software is installed correctly."
"'20554";"E_SCN_START_MMSOPEN";"Attaching SCN to the message management system (MMS) failed. No scanner operation possible. ";"Software configuration problem.";"Reinstall software."
"'20555";"E_SCN_START_GETQID";"SCN cannot get an ID for its input message queue. ";"Software configuration problem.";"Reinstall software."
"'20556";"E_SCN_START_QCREATE";"SCN cannot create its input message queue. ";"Software configuration problem.";"Reinstall software."
"'20560";"E_SCN_LOADFIP";"Loading FIP.PRG failed. ";"FIP.PRG corrupted or not present on C:";"Reinstall software."
"'20561";"E_SCN_STARTFIP";"Starting FIP component failed. ";"";"Check if software is installed correctly."
"'20562";"E_SCN_ATTACHFIP";"Attaching the SCN software to the FIP component failed. ";"Version mismatch or FIP not started.";"Check if software is installed correctly."
"'20563";"E_SCN_LOADSSC";"Loading SSC.PRG failed. ";"SSC.PRG corrupted or not present on C:";"Reinstall software."
"'20564";"E_SCN_STARTSSC";"Starting SSC component failed. ";"";"Check if software is installed correctly."
"'20565";"E_SCN_ATTACHSSC";"Attaching the SCN software to the slowscan component (SSC) failed. - Version mismatch. Install software again. ";"- SSC component not started or not started correctly.";"Check presence and versions of SSC.PRG."
"'20566";"E_SCN_LOADSCC";"Loading SCC.PRG failed. ";"SCC.PRG corrupted or not present on C:";"Reinstall software."
"'20567";"E_SCN_STARTSCC";"Starting SCC component failed. ";"";"Check if software is installed correctly."
"'20568";"E_SCN_ATTACHSCC";"Attaching the SCN software to the SCC component failed. ";"Version mismatch or SCC not started.";"Check if software is installed correctly."
"'20569";"E_SCN_ATTACHCOC";"Attaching the SCN software to the COC component failed. ";"Version mismatch or COC not started.";"Check if software is installed correctly."
"'2056A";"E_SCN_ATTACHICN";"Attaching the SCN software to the ICN component failed. ";"Version mismatch or ICN not started.";"Check if software is installed correctly."
"'2056B";"E_SCN_ATTACHBAC";"Attaching the SCN software to the BAC component failed. ";"Version mismatch or BAC not started.";"Check if software is installed correctly."
"'2056C";"E_SCN_ATTACHCAS";"Attaching the SCN software to the CAS component failed. ";"Version mismatch or CAS not started.";"Check if software is installed correctly."
"'2056D";"E_SCN_ATTACHUIF";"Attaching the SCN software to the user interface component (UIF) failed. ";"Version mismatch or UIF not started.";"Check if software is installed correctly."
"'2056E";"E_SCN_ATTACHIOC";"Attaching the SCN software to the IOBUS component (IOC) failed. - Version mismatch. Install software again. ";"- IOC component not started or not started correctly.";"Check presence and versions of IOC.PRG."
"'2056F";"E_SCN_NO_SSC";"No slowscan control program specified. Working without slowscan. ";"sscprg_name in SCN0 is empty.";"Call	nve SCN0  and type  sscprg_name ""SSC.PRG""."
"'20570";"E_SCN_START_FCREATE";"SCN cannot create an event flag group. ";"Software configuration problem.";"Reinstall software."
"'20571";"E_SCN_START_INITSTT";"Initializing SCN's state transition table failed. ";"Software problem.";"Reinstall software."
"'20572";"E_SCN_START_MMSALLOC";"SCN cannot allocate all image blocks for its image block queue. ";"Software configuration problem.";"Reinstall software."
"'20573";"E_SCN_START_NOTASKID";"The scanner software could not get an ID for the SCN task. ";"Fatal software error.";"Reinstall Software."
"'20574";"E_SCN_START_TASKSTART";"Creating the SCN task failed. ";"Fatal software error.";"Reinstall Software."
"'20575";"E_SCN_START_TASKSYNC";"SCN task was not started correctly. Synchronisation with start function failed. ";"Fatal software error.";"Reinstall Software."
"'20576";"E_SCN_START_NOTASKID2";"The scanner software could not get an ID for the SCN2 task. ";"Fatal software error.";"Reinstall Software."
"'20577";"E_SCN_START_TASKSTART2";"Creating the SCN2 task failed. ";"Fatal software error.";"Reinstall Software."
"'20580";"E_SCN_CFG_ACC_DUCY";"Setting the access mode for the SCN NVF value swp_ducy failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20581";"E_SCN_CFG_ACC_BOL2MID_IP";"Setting the access mode for the SCN NVF value bol2mid_ip failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20582";"E_SCN_CFG_ACC_LTMIN";"Setting the access mode for the SCN NVF value line_time_min failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20583";"E_SCN_CFG_ACC_KEDIST";"Setting the access mode for the SCN NVF value ke_dist failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20584";"E_SCN_CFG_ACC_MIDIPDIST";"Setting the access mode for the SCN NVF value mid_ip_dist failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20585";"E_SCN_CFG_ACC_WIDTHTOL";"Setting the access mode for the SCN NVF value width_tol failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20586";"E_SCN_CFG_ACC_MFA";"Setting the access mode for the SCN NVF value mfa failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20587";"E_SCN_CFG_ACC_MFB";"Setting the access mode for the SCN NVF value mfb failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20588";"E_SCN_CFG_ACC_PDFACTOR";"Setting the access mode for the SCN NVF value pd_factor failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20589";"E_SCN_CFG_ACC_PDLEVEL";"Setting the access mode for the SCN NVF value pd_level failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'2058A";"E_SCN_CFG_ACC_LASPOWER";"Setting the access mode for the SCN NVF value las_power failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'2058B";"E_SCN_CFG_ACC_DACCEL";"Setting the access mode for the SCN NVF value d_accel failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'2058C";"E_SCN_CFG_ACC_HTSET";"Setting the access mode for the SCN NVF value ht_set_tim failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'2058F";"E_SCN_CFG_ACC";"Setting the access mode for a SCN NVF value failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20590";"E_SCN_CFG_OVERWRITEDEFAULTS";"Overwriting the default SCN NVF values by values from file failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20591";"E_SCN_CFG_DECLARECONFIG";"Declaring the SCN NVF config file for service failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20592";"E_SCN_CFG_GETDEFAULTS";"Getting the default SCN NVF values failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20594";"E_SCN_CFG_MAX_RETRACE";"Setting the maximum value for the SCN NVF value flag_retrace failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20595";"E_SCN_CFG_MIN_RETRACE";"Setting the minimum value for the SCN NVF value flag_retrace failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'2059E";"E_SCN_CFG_MAX";"Setting the maximum value for a SCN NVF value failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'2059F";"E_SCN_CFG_MIN";"Setting the minimum value for a SCN NVF value failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'205A0";"E_SCN_START_LOCAL_LOGLEVEL";"Setting the local loglevel failed. ";"Invalid loglevel.";"Call ""nve SCN0"" on AOS shell. loglevel must be 0..4."
"'205A1";"E_SCN_TSK_SYNCING";"Posting the start synchronisation message by SCN task failed. ";"Fatal software error.";"Reinstall Software."
"'205A2";"E_SCN_IHW_COC_ENT";"Displaying error with coc_enter_error() failed. ";"Software configuration problem.";"Check software configuration."
"'205A3";"E_SCN_COC_SELFTEST_1";"Sending ""selftest start"" to COPRA control failed. ";"COC not started or wrong version.";"Reinstall Software."
"'205A4";"E_SCN_COC_SELFTEST_0";"Sending ""selftest finished"" to COPRA control failed. ";"COC not started or wrong version.";"Reinstall Software."
"'205A8";"E_SCN_TSK_MMSQPEND";"Pending on SCN message input queue returned with error. ";"Probably operating system error or inconsistent software.";"Check software configuration."
"'205A9";"E_SCN_TSK_EV_AT_TMO";"SCN input event and message timeout at the same time. ";"Unknown. This should not happen.";"Save AOS.LOG and contact service international."
"'205AA";"E_SCN_TSK_EVENT1";"Unknown event received by SCN task. - Install the software new. ";"Software incompatibility.";"- Check software configuration."
"'205AB";"E_SCN_TSK_EVENT2";"Any event translation function delivered wrong event to SCN task. - Install the software new. - Contact service international. ";"Software error.";"- Check software configuration."
"'205AC";"E_SCN_TSK_EV_MMSALLOC";"Allocation of a MMS header block (for timeout event) failed. ";"Operating system problem.";"Check if software is installed correctly."
"'205B0";"E_SCN_ISR_TSK_FPEND";"Pending on SCN2 event flag group returned with error. ";"Probably operating system error or inconsistent software.";"Check software configuration."
"'205B1";"E_SCN_ISR_TSK_FCLEAR";"Clearing the actual SCN2 event from event flag group failed. ";"";"Check software configuration."
"'205B2";"E_SCN_ISR_TSK_ACTION";"One of the SCN2 task's actions failed. ";"";"Check software configuration."
"'205B4";"E_SCN_ISR_TSK_ALLOC";"Allocation of a MMS header block by SCN2 task failed. ";"Operating system problem.";"Check if software is installed correctly."
"'205B5";"E_SCN_ISR_TSK_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'205C0";"E_SCN_CPU_EXCEPTION";"A CPU exception occurred - Software bug Analyze messages, printed to the local serial port of the CPU. ";"- Hardware problems";"Analyze the log file around the occurrence of the exception."
"'205C1";"E_SCN_CFG_ACC_HTOFFSET";"Setting the access mode for the SCN NVF value ht_offset_2 failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'205F0";"E_SCN_ISS_INI";"Calling the slowscan control (SSC) interface with initialize command failed. ";"SSC not started, not attached correctly or with wrong version.";"Check if software is installed correctly."
"'20600";"E_SCN_MSG_WSTATE_IGN";"A SCN event arrived in a state, where it cannot be handled. The software ignored the message. ";"Software error.";"Check if software is installed correctly."
"'20601";"E_SCN_MSG_WSTATE_REF";"A SCN event arrived in a state, where it cannot be handled. The software refused the message and sent it back. ";"Software error.";"Check if software is installed correctly."
"'20602";"E_SCN_MSG_SERVICE_REF";"Interface command cannot be executed, because system is in service mode by another user. send commands to SCN. Other commands are refused. terminal (CPU front port). Leave not needed service software. ";"During service mode, only the service interface is allowed to";"Make sure, that there is no conflict between telnet and the local"
"'20603";"E_SCN_TIMEOUT";"Timeout (general) while waiting for a certain event. ";"May be probably software bug.";"Check cause of timeout with REM tool."
"'20604";"E_SCN_TIM_NO_PIXELS";"No pixels arriving within a certain time during scan (timeout). May be wrong version of FPGA software (8-pin EPROM on SCB). - Replace SCB. ";"Most probably hardware problem on scan control board (SCB).";"- Check SCB and the version of the 8-pin EPROM."
"'20605";"E_SCN_TIM_NO_OUTPUT";"Timeout while waiting for new image blocks, but image block ring buffer already (at least partially) filled. the buffer acquisition component (BAC). Check for other errors with REM tool. ";"Most probably image block ring buffer full and no answer from";"Check if software is installed and configured correctly."
"'20606";"E_SCN_TIM_REACT";"Reactivating scan after pixel timeout failed. ";"Unknown.";"Check software configuration."
"'20607";"E_SCN_TIM_COC_ENT";"Displaying error with coc_enter_error() failed. ";"Software configuration problem.";"Check software configuration."
"'20608";"E_SCN_MLP_SWP";"Setting sweep and rotating shutter for laser power measurement failed. - Others. Check if rotating shutter is turning. ";"- Rotating shutter, optoswitch or cables defective.";"Check previous errors with REM tool."
"'20609";"E_SCN_MLP_LASPOW";"Measuring the default laser power failed. - No begin of line (BOL) interrupt. - Laser power below 1 mW. ";"- Missing or defective scan control board (SCB).";"Check previous errors with REM tool."
"'2060A";"E_SCN_MLP_SWP2";"Setting sweep and rotating shutter for standby1 failed. ";"";"Check previous errors with REM tool."
"'2060B";"E_SCN_BOS_TIMEOUT";"Scanner timeout while waiting for image plate. The scanner continues waiting for the IP. - The IP was not removed from the cassette due to defective pressure sensor. Check suction cups and pneumatics. ";"- Image plate was lost on its way from the cassette to the scanner.";"Open machine and check the position of the IP."
"'2060C";"E_SCN_TMO_COC_ENT";"Displaying error with coc_enter_error() failed. ";"Software configuration problem.";"Check software configuration."
"'2060D";"E_SCN_MLP_LASPOW2";"Measuring the second (mammo/radiotherapy) laser power failed. - No begin of line (BOL) interrupt. - Laser power below 1 mW. ";"- Missing or defective scan control board (SCB).";"Check previous errors with REM tool."
"'2060E";"E_SCN_MLP_LAS_VERSION";"The measured laser power does not correspond with the version code of the laser control (optics module). The result is a wrong behavior of the system at mammography. ";"Error at production time or defective laser module.";"Replace optics module."
"'20610";"E_SCN_IHW_FILTER";"Setting the analog filter frequency at system start failed. initialized correctly. Probably bad scan control board. ";"The analog hardware or its driver software could not be";"Check previous errors with REM tool."
"'20611";"E_SCN_IHW_RS_INIT";"Problem occurred during initialisation of scanning hardware and rotating shutter hardware. - Rotating shutter board not present - Wrong version of one of the boards Check / insert / replace scanning boards or RS board. ";"- Scanning board(s) not present";"Check previous errors with REM tool."
"'20612";"E_SCN_IHW_RS_ATTACH";"Attaching the optoswitch interrupt service routine to the SCN software failed. ";"Software error.";"Check if software is installed correctly."
"'20613";"E_SCN_IHW_FIFO_INIT";"Problem occurred during initialisation of scanning hardware. - Wrong SCB version Check / insert / replace SCB. ";"- Scan control board (SCB) not present";"Check previous errors with REM tool."
"'20614";"E_SCN_IHW_FIFO_ATTACH";"Attaching the FIFO-half interrupt service routine to the SCN software failed. ";"Software error.";"Check if software is installed correctly."
"'20615";"E_SCN_IHW_SWP_INIT";"Problem occurred during initialisation of scanning hardware. - Wrong SCB version Check / insert / replace SCB. ";"- Scan control board (SCB) not present";"Check previous errors with REM tool."
"'20616";"E_SCN_IHW_SWP_ATTACH";"Attaching the sweep interrupt service routine to the SCN software failed. ";"Software error.";"Check if software is installed correctly."
"'20617";"E_SCN_IHW_ACQ_INIT";"Problem occurred during initialisation of scan acquisition hardware. - Error on scan control board, concerning SAB connection - Wrong version of one of the boards Check scan acquisition board and scan control board. Try if replacement of one of the boards solves the problem. ";"- Scan acquisition board not inserted";"Check previous errors with REM tool."
"'20618";"E_SCN_IHW_HT_INIT";"Problem occurred during initialisation of scanning hardware. - Wrong SCB version Check / insert / replace SCB. ";"- Scan control board (SCB) not present";"Check previous errors with REM tool."
"'20619";"E_SCN_IHW_LAS_INIT";"Problem occurred during initialisation of scanning hardware. - Wrong SCB version Check / insert / replace SCB. ";"- Scan control board (SCB) not present";"Check previous errors with REM tool."
"'2061A";"E_SCN_IHW_CSSCNPAR";"Calculating derived scan parameters from default IP parameters failed. Should never happen. ";"Software error.";"Save AOS.LOG and contact service international."
"'2061B";"E_SCN_IHW_SWP";"Starting the rotating shutter and/or the galvanometer sweep failed. ";"Probably bad hardware.";"Check previous errors with REM tool."
"'2061C";"E_SCN_IHW_HT";"Setting the photomultiplier high tension to 0V failed. ";"Hardware problem.";"Check scan control board (SCB)"
"'2061D";"E_SCN_IHW_TIM_STB1";"Setting the scanner standby timer failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'2061E";"E_SCN_IHW_TIM_LAS0";"Disabling the timer for laser power measurements failed. ";"Software error.";"Save AOS.LOG and contact service international."
"'2061F";"E_SCN_IHW_TIM_PREPI";"Setting the timer for I/V converter offset adjustment failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20620";"E_SCN_NIP_TIM_STB1";"Setting the scanner standby timer to a new value failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20621";"E_SCN_NIP_FREE";"Freeing MMS control block with previous ""next IP parameters"" failed. - Check software configuration. - Install the software new. ";"";"- Check previous errors with REM tool."
"'20622";"E_SCN_NIP_SHD";"Requesting the required shading correction line from SCC failed. - Check software configuration. - Install the software new. ";"";"- Check previous errors with REM tool."
"'20623";"E_SCN_NIP_COC_ENT";"coc_enter_error for ""CASSETTE IDENTIFICATION ERROR  Remove and ..."" failed. - Wrong version of COC. - others... - Check software configuration. - Install the software new. ";"- COC not attached correctly.";"- Check previous errors with REM tool."
"'20625";"E_SCN_NIP_UIF_CLEAR";"Sending request to remove the patient name from the user display failed. ";"UIF not started, not attached correctly or with wrong version.";"Check software configuration."
"'20626";"E_SCN_NIP_UIF_SET";"Sending request to put the patient name to the user display failed. ";"UIF not started, not attached correctly or with wrong version.";"Check software configuration."
"'20630";"E_SCN_PRP_FREE";"Freeing old control block with IP parameters failed. ";"Operating system problem.";"Check if software is installed correctly."
"'20631";"E_SCN_PRP_IPPARMS";"No new image plate parameters available. Using previous ones. ";"Command scn_new_ipparms() was not sent prior to scn_prepare().";"No action for service needed."
"'20632";"E_SCN_PRP_SCANPARMS";"Error occurred while calculating scan parameters. Safe value(s) used. - Use correct parameter. ";"Any cassette parameter or scanner setting out of range.";"- Check previous errors with REM tool."
"'20633";"E_SCN_PRP_FILTER";"Setting the anti aliasing filter for the image signal failed. ";"Problem with scan acquisition board (SAB).";"Check / replace SAB. If this doesn't help, replace SCB."
"'20634";"E_SCN_PRP_SWP";"Setting sweep and rotating shutter to scan condition failed. - Others. Check if rotating shutter is turning. ";"- Rotating shutter, optoswitch or cables defective.";"Check previous errors with REM tool."
"'20635";"E_SCN_PRP_HT";"Setting the photomultiplier high tension failed. ";"Hardware problem.";"Check scan control board (SCB)"
"'20636";"E_SCN_PRP_SCC";"SCC component not attached correctly to SCN. ";"SCN-SCC version mismatch or SCC not started.";"Check if software is installed correctly."
"'20637";"E_SCN_PRP_CALCTRL";"Initializing SCC for receiving pixels failed. ";"SCN-SCC version mismatch or SCC not attached correctly.";"Check if software is installed correctly."
"'20638";"E_SCN_PRP_SCTRL";"Sending scan control data to BAC component failed. ";"SCN-BAC version mismatch or BAC not started.";"Check if software is installed correctly."
"'20639";"E_SCN_PRP_TIM_FS";"Setting the timer for fastscan preparation failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'2063A";"E_SCN_PRP_TIM_STB0";"Disabling the timer for scanner standby failed. ";"Software error.";"Save AOS.LOG and contact service international."
"'2063B";"E_SCN_PRP_TIM_LAS0";"Disabling the timer for laser power measurements failed. ";"Software error.";"Save AOS.LOG and contact service international."
"'2063C";"E_SCN_PRP_NO_MFA_MFB";"MFA and MFB were not calculated. Got no valid results at various photomultiplier high tensions. - Photomultiplier signal doesn't reach the SAB board. - Check if photomultiplier is connected correctly and if its signal reaches the SAB board. - Check SAB board and replace if necessary. ";"- Photomultiplier doesn't get high tension.";"- Check if photomultiplier gets high tension."
"'2063E";"E_SCN_PRP_UIF_CLEAR";"Sending request to remove the patient name from the user display failed. ";"UIF not started, not attached correctly or with wrong version.";"Check software configuration."
"'2063F";"E_SCN_PRP_UIF_SET";"Sending request to put the patient name to the user display failed. ";"UIF not started, not attached correctly or with wrong version.";"Check software configuration."
"'20640";"E_SCN_SCO_BACERR";"BAC reported an error to SCN after receiving scan control data. ";"Probably wrong data. Software error.";"Save AOS.LOG and contact service international."
"'20641";"E_SCN_IRO_SCCERR";"SCC reported an error to SCN after request to start receiving pixels. ";"";"Check if software is installed correctly."
"'20642";"E_SCN_SPO_MMSQPOST";"Posting of message to queue failed. - Check memory resources of hardware. ";"Severe software setup problem.";"- Check if software is installed correctly."
"'20643";"E_SCN_SPO_HT";"Read-back photomultiplier high tension differs too much from selected one. - Photomultiplier high tension supply not connected or defective. - Scan control board (SCB) defective. - Check cabelling of high tension supply. - Replace high tension supply. - Replace SCB. ";"- Selected high tension too low (DAC is inexact below 300V).";"- Check the selected high tension with REM tool."
"'20644";"E_SCN_MTE_TEMP_WARNING";"Warning: Ambient temparature at CPU board is over 45 degrees Celsius. This temparature is still allowed, but critical. - Check for good air flow through electronocs rack. Replace air filter. ";"Bad cooling or too high ambient temparature.";"- Check if electronics rack cooling fan works properly."
"'20645";"E_SCN_MTE_TEMP_ERROR";"Ambient temparature at CPU board is over 50 degrees Celsius. The temperature is too high for correct machine operation. - Check for good air flow through electronocs rack. Replace air filter. ";"Bad cooling or too high ambient temparature.";"- Check if electronics rack cooling fan works properly."
"'20646";"E_SCN_MTE_COC_ENT";"Displaying error with coc_enter_error() failed. ";"Software configuration problem.";"Check software configuration."
"'20647";"E_SCN_SIP_MMSQPOST";"Posting of message to queue failed. - Check memory resources of hardware. ";"Severe software setup problem.";"- Check if software is installed correctly."
"'20648";"E_SCN_ADJ_WIDTH";"The image plate width could not be obtained correctly from FIP. Default used. - Error in FIP table. ";"- FIP component not attached correctly.";"Check if software is installed and configured correctly."
"'20649";"E_SCN_ADJ_N_FEED";"Sending ""adjust and feed IP"" command to SCC failed. ";"SSC not started, not attached correctly or with wrong version.";"Check software configuration."
"'2064A";"E_SCN_ADJ_ATTACH";"Slowscan control component not attached correctly. Scan works without slowscan. - Wrong sscprg_name in SCN0 NVF. ";"- SSC.PRG not present, not started or with wrong version.";"Check above reasons."
"'2064B";"E_SCN_IRO_SCCERR2";"SCC reported an error to SCN after request to start receiving pixels. ";"";"Check if software is installed correctly."
"'2064C";"E_SCN_IRO_CALC_SAL";"Starting SAL calculation at SCC failed. ";"SCC software component not started or not attached correctly.";"Check if sofware is installed correctly."
"'2064D";"E_SCN_MTE_MEAS_TEMP";"Measuring the temperature failed. ";"SCB or SAB not ready.";"Check if hardware is ok. Replace if needed."
"'2064E";"E_SCN_TEN_TIM_SET";"Setting the temperature timer to a new value failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'2064F";"E_SCN_IRO_CALC_SAL_OK";"SCC reported an error at SAL calculation. Perform calibration again. ";"Too few valid values within one or more rows.";"Check previous errors with REM tool."
"'20650";"E_SCN_ADS_ADDIV";"Setting the divider for the pixel clock failed. ";"Problem with scan control board (SCB).";"Check / replace SCB."
"'20651";"E_SCN_ADS_MEASW";"Setting the measurement window (A/D window) failed. ";"Problem with scan control board (SCB).";"Check / replace SCB."
"'20652";"E_SCN_ADS_ADJUST";"Problem with fine adjusting the galvanometer. - Amplitude or offset DAC value out of range - Instable galvanometer sweep - Rotating shutter not turning - Operating system fault (unlikely) Check PIN diode signal. Check galvanometer sweep. Check rotating shutter. ";"- Not all 3 PIN diodes visible";"Check previous errors with REM tool."
"'20653";"E_SCN_ADS_WAIT_RS";"Timeout while waiting for the rotating shutter having ramped up. - No Rotating shutter motor power. If ok, replace RMS board. If this doesn't help, replace SCB. ";"- RMS board not connected, badly connected or defective.";"Check RMS board power supply."
"'20654";"E_SCN_ADS_ADJUST2";"Problem with retry of fine adjusting the galvanometer. - Amplitude or offset DAC value out of range - Instable galvanometer sweep - Rotating shutter not turning - Operating system fault (unlikely) Check PIN diode signal. Check galvanometer sweep. Check rotating shutter. ";"- Not all 3 PIN diodes visible";"Check previous errors with REM tool."
"'20655";"E_SCN_ADS_OFF_CNT_PP";"Galvanometer offset not stable. Jitter limit exceeded at galvanometer adjustment. If this error occurs frequently, replace galvanometer. Check galvanometer jitter with diagnostic software. ";"Old, defective galvanometer.";"Check info counters."
"'20656";"E_SCN_ADS_AMP_CNT_PP";"Galvanometer amplitude not stable. Jitter limit exceeded at galvanometer adjustment. If this error occurs frequently, replace galvanometer. Check galvanometer jitter with diagnostic software. ";"Old, defective galvanometer.";"Check info counters."
"'20657";"E_SCN_STS_TIM_BOS";"Setting timeout for begin of scan detection failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20658";"E_SCN_STS_SSSPEED";"Calculation of slowscan speed failed. Check previous errors with REM tool. ";"Wrong software setup.";"Check if software and its parameters are installed correctly."
"'20659";"E_SCN_STS_LENGTH";"The image plate length could not be obtained correctly from FIP. Default used. - Error in FIP table. ";"- FIP component not attached correctly.";"Check if software is installed and configured correctly."
"'2065A";"E_SCN_STS_RUN";"Sending ""run"" command to SSC failed. ";"SSC not started, not attached correctly or with wrong version.";"Check software configuration."
"'2065B";"E_SCN_STF_INIS";"Problem when initializing scan. Possibly default parameter(s) taken. Check cassette data. Check system configuration. ";"One or more of the parameters was wrong.";"Check previous error codes with REM tool."
"'2065C";"E_SCN_STF_TIM_PIX";"Setting timeout for image blocks from scanner failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'2065D";"E_SCN_STS_NEWSPEED";"Calling SSC to set a new slowscan speed failed. - Operating system problem. ";"- Software components not correct attached.";"Check if software is installed correctly."
"'20660";"E_SCN_SIB_MMSALLOC1";"Allocation of new image block, to replace transmitted one, failed. ";"Operating system problem.";"Check if software is installed correctly."
"'20661";"E_SCN_SIB_MMSALLOC2";"Allocation of image block for line to interface failed. ";"Operating system problem.";"Check if software is installed correctly."
"'20662";"E_SCN_SIB_SEND_SCC";"Sending image block to SCC failed. ";"SSC not started, not attached correctly or with wrong version.";"Check software configuration."
"'20663";"E_SCN_SIB_SEND_BAC";"Sending image block to BAC failed. ";"BAC not started, not attached correctly or with wrong version.";"Check software configuration."
"'20664";"E_SCN_SIB_TIM_PIX";"Setting timeout for image blocks from scanner failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20665";"E_SCN_KIB_TIM_PIX";"Setting timeout for image blocks from scanner failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20667";"E_SCN_NCH_LINE_INT";"During shading calibration, the number of counted lines did not correspond with the number of transmitted pixels. ";"BOL signal (rotating shutter interrupt) not stable.";"Check for correct optical and mechanical adjustment of the scanner."
"'20668";"E_SCN_NCH_CALC_HT";"Error when calculating a new photomultiplier high tension during shading calibration. ";"One or more parameters out of range.";"Check previous errors with REM tool."
"'20669";"E_SCN_PCT_CALC_HTD";"Error occurred while calculating the photomultiplier high tension D/A converter value. Allowed value used. if the values are correct. - If voltage manually set: Ignore error. Scanner uses max. ";"Voltage too high. Limiting to maximum.";"- Check cassette parameters MFA, MFB and laser power,"
"'2066A";"E_SCN_PCT_HT";"Setting the photomultiplier high tension failed. ";"Hardware problem.";"Check scan control board (SCB)"
"'2066B";"E_SCN_PCT_REACT";"Reactivating scan after pixelcount event failed. ";"Unknown.";"Check software configuration."
"'2066C";"E_SCN_PCT_TIM_PIX";"Setting timeout for image blocks from scanner failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'2066D";"E_SCN_PCT_TIMOFF_PIX";"Deactivating timeout for image blocks from scanner failed. ";"Software error.";"Save AOS.LOG and contact service international."
"'2066E";"E_SCN_NCH_CALC_HTD";"Error occurred while calculating new photomultiplier high tension D/A converter value at shading calibration. Allowed value used. ";"Voltage too high. Limiting to maximum.";""
"'2066F";"E_SCN_NCH_HT";"Setting the photomultiplier high tension failed at shading cal. ";"Hardware problem.";"Check scan control board (SCB)"
"'20670";"E_SCN_LCT_CALCTRL";"Initializing SCC for receiving pixels failed. ";"SCN-SCC version mismatch or SCC not started.";"Check if software is installed correctly."
"'20671";"E_SCN_LCT_REACT";"Reactivating scan after linecount event failed. ";"Unknown.";"Check software configuration."
"'20672";"E_SCN_LCT_TIM_PIX";"Setting timeout for image blocks from scanner failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20674";"E_SCN_PIN_NEWSPEED0";"Requesting slowscan stop at holes in IP failed. ";"SSC software component not started or not attached correctly.";"Check software configuration."
"'20679";"E_SCN_RIP_RELEASE_SCC";"The SCC interface function scc_release() reported an error. ";"";"Check software configuration."
"'2067A";"E_SCN_RIP_RELEASE_BAC";"The BAC interface function bac_release_buffer() reported an error. ";"";"Check software configuration."
"'2067B";"E_SCN_RIP_NEWSPEED";"Calling SSC to set a new slowscan speed failed. - Operating system problem. ";"- Software components not correct attached.";"Check if software is installed correctly."
"'2067C";"E_SCN_RIP_TIMOFF_PIX";"Deactivating timeout for image blocks from scanner failed. ";"Software error.";"Save AOS.LOG and contact service international."
"'2067D";"E_SCN_RIP_MMSQPOST";"Posting of message to queue failed. - Check memory resources of hardware. ";"Severe software setup problem.";"- Check if software is installed correctly."
"'2067E";"E_SCN_RIP_FIFO_OVERFLOW";"Pixels were probably lost due to pixel FIFO overflow. This was detected when checking the FIFO overflow flag after scan. too much CPU time. So the FIFO could not be read out in time. port serial channel. - Check other error codes with REM tool. ";"Any high-priority software part in the device consumed";"- Check software error messages during scan at the CPU front"
"'2067F";"E_SCN_RIP_TIM_RUNEND";"Setting timeout for run_end message from slowscan failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20680";"E_SCN_INI_HT";"Setting the photomultiplier high tension to 0V failed. ";"Hardware problem.";"Check scan control board (SCB)"
"'20681";"E_SCN_INI_TIM_STB";"Setting the standby timer failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20682";"E_SCN_INI_TIM_LAS";"Setting the timer for laser power measurements failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20683";"E_SCN_INI_TIM_PREPI";"Setting the timer for I/V converter offset adjustment failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20684";"E_SCN_INI_MMSQPOST";"Posting of message to queue failed. - Check memory resources of hardware. ";"Severe software setup problem.";"- Check if software is installed correctly."
"'20685";"E_SCN_INI_MMSQPOST2";"Posting of message to queue failed. - Check memory resources of hardware. ";"Severe software setup problem.";"- Check if software is installed correctly."
"'20686";"E_SCN_INI_MMSQPOST3";"Posting of message to queue failed. - Check memory resources of hardware. ";"Severe software setup problem.";"- Check if software is installed correctly."
"'20687";"E_SCN_INI_MMSQPOST4";"Posting of message to queue failed. - Check memory resources of hardware. ";"Severe software setup problem.";"- Check if software is installed correctly."
"'20688";"E_SCN_EOS_SCANERROR";"One of the following errors occurred during scan: - Pixel A/D converter overflow. - Laser diode not ok. - At least one of the needed voltages failed. - Pixel FIFO full condition at least one time. - DMA buffer overflow at least one time. - Defective or old laser diode. - Defective power supply or cable (when power fail detected). - Defective hard disk (pixel data cannot be stored away). - Any other software part consumed too much CPU time. Check resulting image. ";"- Image overexposed.";"Check previous errors with REM tool."
"'2068A";"E_SCN_BAC_SET_SCTRL";"Setting one of the scan control parameters failed. ";"Software error.";"Check if software is installed correctly."
"'2068B";"E_SCN_BAC_ALLOC_SCTRL";"Allocation of a MMS control block for scan control data failed. ";"Operating system problem.";"Check if software is installed correctly."
"'2068C";"E_SCN_BAC_SEND_SCTRL";"Sending scan control data to BAC failed. ";"BAC not started, not attached correctly or with wrong version.";"Check software configuration."
"'2068D";"E_SCN_NIH_COC_DEL";"Deleting error with coc_delete_error() failed. ";"Software configuration problem.";"Check software configuration."
"'2068E";"E_SCN_EVL_QLEN";"Error occurred during self adjustments in scanner. General error code, which should never occur. ";"Software error.";"Save AOS.LOG and contact service international."
"'20690";"E_SCN_SRV_STATE";"Entering scanner service mode currently not allowed. ";"IP parameters for new scan have been sent.";"Try again after scan."
"'20691";"E_SCN_SRV_COC_ENT";"Displaying error with coc_enter_error() failed. ";"Software configuration problem.";"Check software configuration."
"'20692";"E_SCN_SRV_DIPPARMS";"Getting default IP parameters failed, when entering service mode. ";"Software error.";"Save AOS.LOG and contact service international."
"'20693";"E_SCN_SRV_DERIVED";"Calculating derived IP parameters failed, when entering service mode. ";"Software error.";"Save AOS.LOG and contact service international."
"'20694";"E_SCN_SRV_SCANPARMS";"Calculating scan parameters failed, when entering service mode. ";"Software error.";"Save AOS.LOG and contact service international."
"'20695";"E_SCN_SRV_SWP";"Setting the sweep to new parameters, when entering service mode, failed. ";"Hardware problem.";"Check previous errors with REM tool."
"'20696";"E_SCN_SRV_TIM_STB0";"Disabling the standby timer failed. ";"Software error.";"Save AOS.LOG and contact service international."
"'20697";"E_SCN_SRV_TIM_LAS0";"Disabling the laser timer failed. ";"Software error.";"Save AOS.LOG and contact service international."
"'20699";"E_SCN_ESR_COC_DEL";"Deleting error with coc_delete_error() failed. ";"Software configuration problem.";"Check software configuration."
"'206A0";"E_SCN_DIP_ALLOC_C";"Allocation of a MMS control block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'206A1";"E_SCN_CIP_IP_SENS";"IP sensitivity not within limits. - Cassette initialized and not identified. - Check if ID station software is installed and configured correctly. - Reidentify the cassette. ";"- Wrong identification of the cassette.";"- Check cassette contents at ID station."
"'206A2";"E_SCN_CIP_SENS";"Sensitivity (speed class) not correct. - Cassette initialized and not identified. - Check if ID station software is installed and configured correctly. - Reidentify the cassette. ";"- Wrong identification of the cassette.";"- Check cassette contents at ID station."
"'206A3";"E_SCN_CIP_MECH_FORMAT";"Error in obtaining the cassette format for slow scan. - Unknown format name. - FIP component not attached correctly (unlikely). - Check if ID station software is installed and configured correctly. - Check if cassette reader unit works correctly. ";"- Scan resolution code not found or out of range.";"- Check if cassette has been identified without error."
"'206A4";"E_SCN_CIP_IMG_FORMAT";"Error in obtaining the scan format (responsible for created digital image). - Unknown format name. - FIP component not attached correctly (unlikely). - Check if ID station software is installed and configured correctly. - Check if cassette reader unit works correctly. ";"- Scan resolution code not found or out of range.";"- Check if cassette has been identified without error."
"'206A5";"E_SCN_CIP_CAL_FORMAT";"Error in obtaining the calibration format (needed for setting the fast scan parameters). - Unknown format name. - FIP component not attached correctly (unlikely). - Check if ID station software is installed and configured correctly. - Check if cassette reader unit works correctly. ";"- Scan resolution code not found or out of range.";"- Check if cassette has been identified without error."
"'206A6";"E_SCN_CIP_LINE_WIDTH";"The line width could not be obtained correctly from FIP. Default used. - Error in FIP table. ";"- FIP component not attached correctly.";"Check if software is installed and configured correctly."
"'206A7";"E_SCN_CIP_CAL_WIDTH";"The calibration line width could not be obtained correctly from FIP. Default used. - Error in FIP table. ";"- FIP component not attached correctly.";"Check if software is installed and configured correctly."
"'206A8";"E_SCN_CIP_LINE_PIX";"The number of pixels per line could not be obtained correctly from FIP. Default used. - Error in FIP table. ";"- FIP component not attached correctly.";"Check if software is installed and configured correctly."
"'206A9";"E_SCN_CIP_CAL_PIX";"The number of pixels per calibration line could not be obtained correctly from FIP. Default used. - Error in FIP table. ";"- FIP component not attached correctly.";"Check if software is installed and configured correctly."
"'206AA";"E_SCN_CIP_PIX_TIM";"The pixel time could not be obtained correctly from FIP. Default used. - Error in FIP table. ";"- FIP component not attached correctly.";"Check if software is installed and configured correctly."
"'206AB";"E_SCN_CIP_OFF_CNT";"The offset count value could not be obtained correctly from FIP. Default used. - Error in FIP table. ";"- FIP component not attached correctly.";"Check if software is installed and configured correctly."
"'206AC";"E_SCN_CIP_PIX_DIV";"Problem when calculating the pixel clock divider. ";"";"Check previous errors with REM tool."
"'206AD";"E_SCN_CIP_SPOTSPD";"Problem when calculating the laser spot speed on the IP. ";"";"Check previous errors with REM tool."
"'206AE";"E_SCN_CIP_CALC_HT";"Error when calculating the photomultiplier high tension. ";"One or more parameters out of range.";"Check previous errors with REM tool."
"'206B0";"E_SCN_CSP_IPPARMS";"No IP parameters present, when calling scn_calc_scanparms(). ";"Software error.";"Save AOS.LOG and contact service international."
"'206B1";"E_SCN_CSP_LEN";"The image plate length could not be obtained correctly from FIP. Default used. - Error in FIP table. ";"- FIP component not attached correctly.";"Check if software is installed and configured correctly."
"'206B2";"E_SCN_CSP_PER";"Error when calculating the line time. Check if software is installed and configured correctly. ";"One of the parameters out of range.";"Check previous errors with REM tool."
"'206B3";"E_SCN_CSP_AMP_CNT";"Error when calculating the needed amplitude count value. Check if software is installed and configured correctly. ";"One of the parameters out of range.";"Check previous errors with REM tool."
"'206B4";"E_SCN_CSP_OFF_CNT";"Error when calculating the needed offset count value. Check if software is installed and configured correctly. ";"One of the parameters out of range.";"Check previous errors with REM tool."
"'206B5";"E_SCN_CSP_ADDELAY";"Error when calculating the delay between BOL and A/D window. Check if software is installed and configured correctly. ";"One of the parameters out of range.";"Check previous errors with REM tool."
"'206B6";"E_SCN_CSP_AD_PIX";"Error when calculating the number of pixels in the A/D window. ";"";""
"'206B7";"E_SCN_CSP_SWPDIV";"Error when calculating the sweep clock divider. ";"Line time out of range (may be caused by wrong pixel time).";"Check if software is installed and configured correctly."
"'206B8";"E_SCN_CSP_AMP_DAC";"Error when calculating the amplitude DAC value. Check if software is installed and configured correctly. ";"One of the parameters out of range.";"Check previous errors with REM tool."
"'206B9";"E_SCN_CSP_OFF_DAC";"Error when calculating the offset DAC value. Check if software is installed and configured correctly. ";"One of the parameters out of range.";"Check previous errors with REM tool."
"'206BA";"E_SCN_CSP_CALC_HTD";"Error occurred while calculating the photomultiplier high tension D/A converter value. Allowed value used. if the values are correct. - If voltage manually set: Ignore error. Scanner uses max. ";"Voltage too high. Limiting to maximum.";"- Check cassette parameters MFA, MFB and laser power,"
"'206BB";"E_SCN_CSP_NR_PIXELS";"send_pixels wrong. ";"Software error.";"No problem, only warning."
"'206C0";"E_SCN_CSS_WIDTH";"Line width out of range at calculation of slow-scan speed. ";"Wrong software setup.";"Check if software and its parameters are installed correctly."
"'206C1";"E_SCN_CSS_TIME";"Line time out of range at calculation of slow-scan speed. ";"Wrong software setup.";"Check if software and its parameters are installed correctly."
"'206C2";"E_SCN_CSS_PIX";"Line pixels out of range at calculation of slow-scan speed. ";"Wrong software setup.";"Check if software and its parameters are installed correctly."
"'206C8";"E_SCN_CLN_LENGTH";"Too short scan length, when calculating number of lines per image. ";"";"Check if software is installed and configured correctly."
"'206C9";"E_SCN_CLN_WIDTH";"Too short line width, when calculating number of lines per image. ";"";"Check if software is installed and configured correctly."
"'206CA";"E_SCN_CLN_PIX";"Too few number of pixels per line, when calculating number of lines per image. ";"";"Check if software is installed and configured correctly."
"'206D0";"E_SCN_SWP_CDIV";"Error when calculating the sweep clock divider. ";"Line time out of range.";"Check if software is installed and configured correctly."
"'206D1";"E_SCN_SWP_CAMP";"Error when calculating the amplitude DAC value. Check if software is installed and configured correctly. ";"One of the parameters out of range.";"Check previous errors with REM tool."
"'206D2";"E_SCN_SWP_COFF";"Error when calculating the offset DAC value. Check if software is installed and configured correctly. ";"One of the parameters out of range.";"Check previous errors with REM tool."
"'206D3";"E_SCN_SWP_RUN";"Ramping up or down the rotating shutter failed. Check if software is installed and configured correctly. ";"Various.";"Check previous errors with REM tool."
"'206D4";"E_SCN_SWP_WAIT_RS";"Waiting for the rotating shutter ramp finished failed. Check if software is installed and configured correctly. ";"Various.";"Check previous errors with REM tool."
"'206D5";"E_SCN_SWP_FRAMP";"Error in finding sweep ramp file - Check D:\*.SWP ";"Sweep ramp file not available or wrong size or header";"- Check C:\*.SWP"
"'206D6";"E_SCN_SWP_LRAMP";"Loading the sweep ramp into sweep memory on SCB failed. ";"Hardware problem.";"Check previous errors with REM tool."
"'206D7";"E_SCN_SWP_SDIV";"Setting the sweep clock divider failed. ";"";""
"'206D8";"E_SCN_SWP_SOFF";"Setting the sweep offset failed. ";"";""
"'206D9";"E_SCN_SWP_SAMP";"Setting the sweep amplitude failed. ";"";""
"'206DA";"E_SCN_SWP_GALVO_ON";"Sending ""galvanometer power on"" command to IOC failed. ";"IOC not started, not attached correctly or with wrong version.";"Check if software is installed and configured correctly."
"'206DB";"E_SCN_SWP_GALVO_OFF";"Sending ""galvanometer power off"" command to IOC failed. ";"IOC not started, not attached correctly or with wrong version.";"Check if software is installed and configured correctly."
"'206DC";"E_SCN_SWP_PIXDIV";"Problem when calculating the pixel clock divider. ";"";"Check previous errors with REM tool."
