"ErrorCode";"Identifier";"Meaning";"Reason";"Cure"
"'206DD";"E_SCN_SWP_PER";"Error when calculating the line time. Check if software is installed and configured correctly. ";"One of the parameters out of range.";"Check previous errors with REM tool."
"'206DE";"E_SCN_SWP_SWPDIV";"Error when calculating the sweep clock divider. ";"Line time out of range (may be caused by wrong pixel time).";"Check if software is installed and configured correctly."
"'206DF";"E_SCN_SWP_ADDELAY";"Error when calculating the delay between BOL and A/D window. Check if software is installed and configured correctly. ";"One of the parameters out of range.";"Check previous errors with REM tool."
"'206E0";"E_SCN_SXS_MMSQPOST1";"Posting of SCN response message to caller queue failed. - Check memory resources of hardware. ";"Severe software setup problem.";"- Check if software is installed correctly."
"'206E1";"E_SCN_FMM_FREE_CTL";"Freeing of MMS control block failed. operating system fault. ";"Wrong control block pointer (software error) or";"Check if software is installed correctly."
"'206E2";"E_SCN_FMM_FREE_IMG";"Freeing of MMS image block failed. operating system fault. ";"Wrong image block pointer (software error) or";"Check if software is installed correctly."
"'206E3";"E_SCN_FMM_FREE_MSG";"Freeing a MMS message header block failed. operating system fault. ";"Wrong message pointer (software error) or";"Check if software is installed correctly."
"'206E4";"E_SCN_MLA_NOTREAD";"Measuring the laser power failed. 0mW used. This error may occur several times due to measuring loop. ";"No begin of line (BOL) interrupt.";"Check rotating shutter, its optoswitch and cabelling."
"'206E5";"E_SCN_MLA_TOO_LOW";"Laser power at one measurement was below 1 mW. - PIN diodes not visible (e.g. IP in scanner) - Polygon gets no power or clock. - One wrong measurement, next measurement will be ok. check the laser, if the laser beam reaches the scan area and if it hits the PIN diodes. Repair if necessary. Check if the polygon gets power. ";"- No laser light at all";"If this error can be found often in the log file,"
"'206E8";"E_SCN_CLA_LOWPOW";"Calibrating the PIN diode laser power measurement failed. ";"Too low laser power.";"Check laser, optics and polygon."
"'206E9";"E_SCN_WNV_SACC1";"Setting the access mode for writing data to a NVF file failed. ";"";"Check if software is installed correctly."
"'206EA";"E_SCN_WNV_SACC2";"Setting the access mode for writing data to a NVF file failed. ";"";"Check if software is installed correctly."
"'206EB";"E_SCN_WNV_WRITE";"Writing variable to A00 NVF file failed. ";"";"Check if software is installed correctly."
"'206EC";"E_SCN_WNV_UACC1";"Unsetting the access mode after writing data to a NVF file failed. ";"";"Check if software is installed correctly."
"'206ED";"E_SCN_CLA_POW_RANGE";"Calibrating the PIN diode laser power measurement failed. ";"The entered laser power was not within range.";"Enter the correct value."
"'206EE";"E_SCN_CLA_PD_RANGE";"Calibrating the PIN diode laser power measurement failed. ";"The calculated pd_factor was not within range.";"Check entered values, laser, optics and polygon."
"'206F0";"E_SCN_IOPTO_FPOST1";"Posting the linecount event failed during BOL interrupt. - Install the software new. ";"Problem with operating system.";"- Check software configuration."
"'206F1";"E_SCN_IOPTO_FPOST2";"Posting the begin of scan event failed during BOL interrupt. - Install the software new. ";"Problem with operating system.";"- Check software configuration."
"'206F2";"E_SCN_IOPTO_FPOST3";"Posting the PIN diode event failed during BOL interrupt. - Install the software new. ";"Problem with operating system.";"- Check software configuration."
"'206F3";"E_SCN_IFIFO_ILEN";"Complete image block queue in SCN is full. Cannot transmit. Reusing current queue position (image block(s) lost!). - FIFO half interrupt overload. Check software configuration. Reinstall software. If this doesn't help, check/replace scan control board (SCB). ";"- BAC or SCC did not accept the image blocks.";"Check hard disk for bad clusters. Replace if necessary."
"'206F4";"E_SCN_IFIFO_FPOST";"Posting an event failed during FIFO interrupt. - Install the software new. ";"Problem with operating system.";"- Check software configuration."
"'206F5";"E_SCN_IPIN_FPOST";"Posting the PIN diode event failed during PIN diode interrupt. - Install the software new. ";"Problem with operating system.";"- Check software configuration."
"'206F6";"E_SCN_IADJ_FPOST";"Posting galvo adjusted event failed during PIN diode interrupt. - Install the software new. ";"Problem with operating system.";"- Check software configuration."
"'206F7";"E_SCN_INOPIN_FPOST";"Posting the no PIN diode event failed during PIN diode interrupt. - Install the software new. ";"Problem with operating system.";"- Check software configuration."
"'20700";"E_SCC_SCL_UNDER";"During shading calibration, the pixel values are too low. - MFA and/or MFB are not correct. - Check if MFA and MFB have been installed after replacement of opical parts. ";"- Image plate underexposed.";"- Expose IP with 20 microgray."
"'20701";"E_SCC_SCL_OVER";"During shading calibration, the pixel values are too high. - MFA and/or MFB are not correct. - Check if MFA and MFB have been installed after replacement of opical parts. ";"- Image plate overexposed.";"- Expose IP with 20 microgray."
"'20702";"E_SCC_SCL_DYN_RANGE";"During shading calibration, not all pixels were within the needed dynamic range of 1:2. - Obstacle in optical path. - Check if parameters have been installed correctly after parts replacement. - Check optical path. ";"- Image plate not exposed flat field.";"- Try calibration again. Check if IP is exposed flat field."
"'20703";"E_SCC_SCL_SLOPE";"During shading calibration, the difference between at least two contiguous pixels was too high (too high slope). - Cleaning brush in scan area. - Hardware problem on SCB, Gemini or backplane. - Analyze scanned line: E:\SCCTMP\SHD*.TXT - If cleaning doesn't help, try to replace SCB, Gemini or backplane. ";"- Dust on the fibre optics or the photomultiplier.";"- Clean the fibre optics with the dust brush and calibrate again."
"'20704";"E_SCC_SCL_DR_WARNING";"During shading calibration, not all pixels were within the needed dynamic range of 1:2. But this is in a tolerable area, e.g. not more than 3 mm (mam_cal_border) from the border of a mammo image. - Other reasons possible, like obstacle in optical path. ";"- Mammo modality is vignetting.";"- Accept calibration, but inform customer."
"'20710";"E_SCC_IFC_NOT_ATTACHED";"The calling component is not attached to SCC and thus cannot communicate. ";"Programming error.";"No cure without new software. Contact Service International."
"'20711";"E_SCC_IFC_SMSHARE";"Getting shared memory at attach to SCC component failed. ";"";"Check software setup. Reinstall software."
"'20712";"E_SCC_IFC_VERSION";"The versions of the SCC interface, linked to the calling component, and the SCC component are different. Due to incompatibilities, no communication is possible. ";"Not all *.PRG files are of the same release.";"Install the complete software release."
"'20713";"E_SCC_IFC_RESPONSE1";"Unknown response from SCC component. Otherwise contact service international. ";"Programming error.";"Ignore, if no further errors."
"'20714";"E_SCC_IFC_FNR_ERR";"The response to a SCC function call returned an error. ";"Called function failed.";"Depending on called function."
"'20715";"E_SCC_IFC_NOT_STARTED";"The version number of the SCC shared memory is 0. Attach to SCC failed (this time). Else: check settings, if SCC is started. ";"SCC is not started (yet).";"In certain operation modes: ignore !"
"'20716";"E_SCC_IFC_FNR_IMG_LEN";"Response from SCC function call contained no image block with valid data. ";"";""
"'20717";"E_SCC_IFC_FFI_PATH";"Path for requested file not found. ";"Requested partition or folder not present.";"This error should not happen. Check the partitions C:, D: and E:"
"'20718";"E_SCC_IFC_FFI_FILE";"Could not find requested file. Example: If shading correction file missing, do calibration. ";"File not present.";"Depending on the requested file, do the necessary action."
"'20720";"E_SCC_IFC_RSH_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20721";"E_SCC_IFC_RSH_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20724";"E_SCC_IFC_IRX_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20725";"E_SCC_IFC_IRX_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20726";"E_SCC_IFC_IRX_ALLOC_C";"Allocation of a MMS control block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20728";"E_SCC_IFC_SIC_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20729";"E_SCC_IFC_SIC_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'2072C";"E_SCC_IFC_CSH_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'2072D";"E_SCC_IFC_CSH_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'2072E";"E_SCC_IFC_CSH_ALLOC_C";"Allocation of a MMS control block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20730";"E_SCC_IFC_CSA_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20731";"E_SCC_IFC_CSA_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20732";"E_SCC_IFC_CSA_ALLOC_C";"Allocation of a MMS control block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20734";"E_SCC_IFC_REL_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20735";"E_SCC_IFC_REL_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20738";"E_SCC_IFC_CFN_ALLOC";"Allocation of a MMS header block failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20739";"E_SCC_IFC_CFN_QPOST";"Posting a message to a MMS queue failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20740";"E_SCC_IFC_GSW_FFIND1";"Needed sweep ramp file not found. Using wildcard for galvo_type. This error is ignored. ";"";"Load correct sweep curves to hard disk."
"'20741";"E_SCC_IFC_GSW_FFIND2";"Needed sweep ramp file not found. Using wildcard for width. ";"";"Load correct sweep curves to hard disk."
"'20742";"E_SCC_IFC_GSW_FFIND3";"Needed sweep ramp file not found. Using wildcard for line_time. ";"";"Load correct sweep curves to hard disk."
"'20743";"E_SCC_IFC_GSW_FFIND4";"Needed sweep ramp file not found. Using wildcard for duty_cycle. ";"";"Load correct sweep curves to hard disk."
"'20744";"E_SCC_IFC_GSW_FFIND5";"Needed sweep ramp file not found. Searching on C: partition. ";"";"Load correct sweep curves to hard disk D: partition."
"'20745";"E_SCC_IFC_GSW_FFIND6";"No sweep ramp file found at all. ";"Software not installed correctly and scanner not adjusted.";"Install software correctly and install galvanometer parameters."
"'20746";"E_SCC_IFC_GSW_DEFAULT";"Error reading needed sweep ramp file. Default C:CY80.SWP used. Check previous error codes with REM tool. ";"Probably sweep ramp version mismatch.";"Load correct sweep curves to hard disk."
"'20747";"E_SCC_IFC_GSW_READFILE";"Error reading sweep ramp file. Using calculated sweep curve. With this error, the galvanometer cannot be operated correctly! Check previous error codes with REM tool. ";"Many. See previous error codes (REM tool).";"Load correct sweep curves to hard disk."
"'20750";"E_SCC_START_LOGLEVEL";"Setting the overall loglevel by SCN failed. ";"Illegal loglevel.";"Check overall loglevel with nve SYS0"
"'20751";"E_SCC_START_ALLOCCB";"Allocating space for the SCC variables failed. ";"Operating system error.";"Check disk partitions. Reinstall the software."
"'20752";"E_SCC_START_LOADCONFIG";"Loading SCC's NVF variables failed. ";"";"Check if software is installed correctly."
"'20753";"E_SCC_START_ALLOCSHARED";"Allocating shared memory for interfacing SCN failed. ";"Out of system resources.";"Check if software is installed correctly."
"'20754";"E_SCC_START_MMSOPEN";"Attaching SCC to the message management system (MMS) failed. ";"Software configuration problem.";"Reinstall software."
"'20755";"E_SCC_START_GETQID";"SCC cannot get an ID for its input message queue. ";"Software configuration problem.";"Reinstall software."
"'20756";"E_SCC_START_QCREATE";"SCC cannot create its input message queue. ";"Software configuration problem.";"Reinstall software."
"'20757";"E_SCC_ATTACHBAC";"Attaching the SCC software to the BAC component failed. ";"Version mismatch or BAC not started.";"Check if software is installed correctly."
"'20758";"E_SCC_ATTACHDRA";"Attaching the SCC software to the DRA component failed. ";"Version mismatch or DRA not started.";"Check if software is installed correctly."
"'20759";"E_SCC_ATTACHICN";"Attaching the SCC software to the ICN component failed. ";"Version mismatch or ICN not started.";"Check if software is installed correctly."
"'20761";"E_SCC_START_INITSTT";"Initializing SCC's state transition tables failed. ";"Software problem.";"Reinstall software."
"'20762";"E_SCC_START_NOTASKID";"The scanner calibration software could not get an ID for the SCC task. ";"Fatal software error.";"Reinstall Software."
"'20763";"E_SCC_START_TASKSTART";"Creating the SCC task failed. ";"Fatal software error.";"Reinstall Software."
"'20764";"E_SCC_START_TASKSYNC";"SCC task was not started correctly. Synchronisation with start function failed. ";"Fatal software error.";"Reinstall Software."
"'20765";"E_SCC_START_SMEHEAP";"Allocating memory for shading correction data failed. ";"System out of resources.";""
"'20767";"E_SCC_CFG_GETDEFAULTS";"Getting the default SCC NVF values failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20770";"E_SCC_CFG_OVERWRITEDEFAULTS";"Overwriting the default SCC NVF values by values from file failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20771";"E_SCC_CFG_DECLARECONFIG";"Declaring the SCC NVF config file for service failed. ";"Problem with operating system.";"Check if software is installed correctly."
"'20778";"E_SCC_START_LOCAL_LOGLEVEL";"Setting the local loglevel failed. ";"Invalid loglevel.";"Call ""nve SCC0"" on AOS shell. loglevel must be 0..4."
"'20779";"E_SCC_TSK_SYNCING";"Posting the start synchronisation message by SCC task failed. ";"Fatal software error.";"Reinstall Software."
"'2077A";"E_SCC_TSK_MKDIR_CAL";"Making the directory E:/SCCTMP failed. ";"";""
"'20780";"E_SCC_TSK_MMSQPEND";"Pending on SCC message input queue returned with error. ";"Probably operating system error or inconsistent software.";"Check software configuration."
"'20781";"E_SCC_TSK_MMS_TMO";"MMS queue pend timed out. ";"Should not happen, because no timeout forseen in SCC.";"Check software configuration."
"'20782";"E_SCC_TSK_EVENT1";"Unknown event received by SCC task. - Install the software new. ";"Software incompatibility.";"- Check software configuration."
"'20783";"E_SCC_TSK_EVENT2";"Any event translation function delivered wrong event to SCC task. - Install the software new. - Contact service international. ";"Software error.";"- Check software configuration."
"'20790";"E_SCC_MSG_WSTATE_IGN";"A SCC event arrived in a state, where it cannot be handled. The software ignored the message. ";"Software error.";"Check if software is installed correctly."
"'20791";"E_SCC_MSG_WSTATE_REF";"A SCC event arrived in a state, where it cannot be handled. The software refused the message and sent it back. ";"Software error.";"Check if software is installed correctly."
"'20792";"E_SCC_MSG_WSTATE_AIGN";"A SCC_ACQ event arrived in a state, where it cannot be handled. The software ignored the message. ";"Software error.";"Check if software is installed correctly."
"'20793";"E_SCC_MSG_WSTATE_AREF";"A SCC_ACQ event arrived in a state, where it cannot be handled. The software refused the message and sent it back. ";"Software error.";"Check if software is installed correctly."
"'20794";"E_SCC_FN_UNKNOWN";"Unknown function code from scc_call_function(). ";"Software error.";"Check if software is installed correctly."
"'207A0";"E_SCC_RSH_FFIND1";"Shading correction file not found. ";"File does not exist.";"Calibrate given format."
"'207A1";"E_SCC_RSH_ADD";"Shading correction file could not be read into memory correctly. Calibrate given format. ";"";"Check previous errors with REM tool."
"'207A2";"E_SCC_RSH_FFIND2";"Shading correction file not found / loaded. ";"";"Calibrate given format."
"'207A3";"E_SCC_FLB_OFFSET_LIMIT";"White border could not be removed from mammo image. ";"Calculated white border offset out of range.";"Check if begin of scan detection works properly."
"'207A4";"E_SCC_FLB_SLOPE_LIMIT";"White border could not be removed from mammo image. ";"Calculated white border slope out of range.";"Check slow-scan skew."
"'207A5";"E_SCC_FLB_BAD_COLUMNS_LIMIT";"White border could not be removed from mammo image. ";"Too many columns, where IP border could not be detected.";"Check image. Are there metal parts or similar in the image?"
"'207A6";"E_SCC_CCH_FCLOSE";"Error closing image file (read) by SCC. - Check if disk works correctly. ";"Operating system problem or software bug.";"- Check if software is installed correctly."
"'207A7";"E_SCC_CCH_RELBAC";"The call of bac_release_buffer() returned with error. ";"Message could not be sent.";"Check previous errors with REM tool."
"'207A8";"E_SCC_IRX_FOPEN";"Opening binary file for image output failed. ";"No write access to partition, disk full, ...";"Check disk and system configuration."
"'207A9";"E_SCC_IRX_FREE_CTL";"Freeing of MMS control block failed. operating system fault. ";"Wrong control block pointer (software error) or";"Check if software is installed correctly."
"'207AA";"E_SCC_IRX_ALLOC_CTL";"Allocating a MMS control block failed. ";"Not enough blocks reserved at software initialisation.";"Check if software is installed correctly."
"'207AB";"E_SCC_ICH_FWRITE";"Not all pixels of image block written to disk. ";"Disk full, ...";"Check disk and other errors with REM tool."
"'207AC";"E_SCC_ICH_FREE_IMG";"Freeing of MMS image block failed. operating system fault. ";"Wrong image block pointer (software error) or";"Check if software is installed correctly."
"'207AD";"E_SCC_ICH_Q_FULL";"Image chunk cannot be stored in queue any more. ";"Queue full. Should not happen. Software error.";"Save AOS.LOG and contact service international."
"'207AE";"E_SCC_ICH_FREE_IMG2";"Freeing of MMS image block failed. operating system fault. ";"Wrong image block pointer (software error) or";"Check if software is installed correctly."
"'207AF";"E_SCC_REL_FCLOSE";"Closing the image file failed. ";"Wrong file pointer or other software error.";"Save AOS.LOG and contact service international."
"'207B0";"E_SCC_ACC_NO_DATA";"SCC image block queue contains no valid data to average. ";"Software error.";"Save AOS.LOG and contact service international."
"'207B1";"E_SCC_CSH_CALC_AV1";"Error at first pass of averaging lines for shading calibration. ";"Too high or too low pixel values.";"Calibrate again."
"'207B2";"E_SCC_CSH_ALLOC_IMG";"Allocating a MMS image block by SCC failed. ";"Not enough blocks reserved at software initialisation.";"Check if software is installed correctly."
"'207B3";"E_SCC_CSH_CALC_AV2";"Error at second pass of averaging lines for shading calibration. ";"Too high or too low pixel values.";"Calibrate again."
"'207B4";"E_SCC_CSH_SCALE";"Error at scaling the shading calibration line to 4095. ";"Underexposed, overexposed or dynamic range more than factor 2.";"Calibrate again, using a different exposure."
"'207B5";"E_SCC_CSH_FWRITE";"Writing shading correction data to disk failed. ";"No write access to partition, disk full, ...";"Check disk and system configuration."
"'207B6";"E_SCC_CSH_DRAW";"The call of dra_drawShadingCorrection() returned with error. ";"Message could not be sent.";"Check previous errors with REM tool."
"'207B7";"E_SCC_CSH_RELBAC";"The call of bac_release_buffer() returned with error. ";"Message could not be sent.";"Check previous errors with REM tool."
"'207B8";"E_SCC_CSA_CALC_AV1";"Error at first pass of averaging lines for SAL calculation. Error occurs always at MFA/MFB calculation (normal). ";"Too high or too low pixel values.";"Ignore this error, information only. Check for other errors."
"'207B9";"E_SCC_CSA_CALC_AV2";"Error at first pass of averaging lines for SAL calculation. Error occurs always at MFA/MFB calculation (normal). ";"Too high or too low pixel values.";"Ignore this error, information only. Check for other errors."
"'207BA";"E_SCC_ACC_ALLOC_IMG";"Allocating a MMS image block by SCC failed. ";"Not enough blocks reserved at software initialisation.";"Check if software is installed correctly."
"'207BB";"E_SCC_ACC_FOPEN";"Opening the image file for averaging pixels failed. ";"File not present, etc.";""
"'207BC";"E_SCC_ACC_FSEEK";"Setting the read pointer in the image file failed. ";"File not big enough.";""
"'207BD";"E_SCC_ACC_FREAD";"SCC read less than expected pixels from image file. ";"File not big enough.";""
"'207BE";"E_SCC_ACC_FCLOSE";"Closing the image file after reading by SCC component failed. - Check if disk works correctly. ";"Operating system problem or software bug.";"- Check if software is installed correctly."
"'207BF";"E_SCC_ACC_FREE_IMG";"Freeing of MMS image block failed. operating system fault. ";"Wrong image block pointer (software error) or";"Check if software is installed correctly."
"'207C0";"E_SCC_CSH_FREE_IMG";"Freeing of MMS image block failed. operating system fault. ";"Wrong image block pointer (software error) or";"Check if software is installed correctly."
"'207C1";"E_SCC_SHL_SMEHEAP";"Allocating additional memory for a shading correction line with sm_eheap() failed. ";"No memory left for allocation.";""
"'207C2";"E_SCC_SHL_READFILE";"Error reading shading correction file. ";"Many. See previous error codes (REM tool).";"Check previous error codes with REM tool."
"'207C3";"E_SCC_SHL_NOFREEPLACE";"Shading list element could not be put back to list of unused elements. functioning of the scanner. ";"No free place in list of unused elements. Should never happen!";"Software error. This error should have no influence on the"
"'207C4";"E_SCC_SHD_FOPEN";"Opening shading correction file failed. ";"File does not exist.";"Calibrate the requested format."
"'207C5";"E_SCC_SHD_FSIZE_S";"Reading shading correction file header size and version failed. - Check shading correction files with DIR D:\*.SHD They should contain more than 8 kBytes. - Calibrate the requested format again. ";"File contains less than 4 bytes.";"- Check if software is installed correctly."
"'207C6";"E_SCC_SHD_HSIZE";"Wrong shading correction file header size - Software bug - Calibrate the requested format again. ";"- Wrong file";"- Check if software is installed correctly."
"'207C7";"E_SCC_SHD_FSIZE_H";"Shading correction file is smaller than expected header. - Software bug - Check shading correction files with DIR D:\*.SHD They should contain more than 8 kBytes. - Calibrate the requested format again. ";"- Wrong file";"- Check if software is installed correctly."
"'207C8";"E_SCC_SHD_HVERS";"The version of the shading correction file is not correct. than the one, generating the error. Calibrate again. ";"The calibration file might have been made with a newer software";"Check if software is installed correctly."
"'207C9";"E_SCC_SHD_FSIZE_P";"Shading correction file contains too few pixels. - Check shading correction files with DIR D:\*.SHD They should contain more than 8 kBytes. - Calibrate the requested format again. ";"Wrong software";"- Check if software is installed correctly."
"'207CA";"E_SCC_SCH_NO_BLOCK_SSB";"No image block available from scan slave board. ";"";""
"'207CB";"E_SCC_SHD_FCLOSE";"Error closing shading correction file. - Check if disk works correctly. ";"Operating system problem or software bug.";"- Check if software is installed correctly."
"'207CC";"E_SCC_SHD_HSIZE1";"Wrong shading correction file header size - Software bug - Calibrate the requested format again. ";"- Wrong file";"- Check if software is installed correctly."
"'207CD";"E_SCC_SHD_FSIZE_H1";"Shading correction file is smaller than expected header. - Software bug - Check shading correction files with DIR D:\*.SHD or DIR D:\SHD. They should contain more than 8 kBytes. - Calibrate the requested format again. ";"- Wrong file";"- Check if software is installed correctly."
"'207CE";"E_SCC_CSH_FPRINT";"Writing shading calibration data as ASCII to disk failed. ";"No write access to partition, disk full, ...";"Check disk and system configuration."
"'207CF";"E_SCC_SCH_NO_BLOCK_SMB";"No image block available from scan master board. ";"";""
"'207D0";"E_SCC_CAV_DZERO";"During averaging the pixels in each column of a certain number of lines, one or more columns contained no values, which were within the limit. are selected. The code is generated, when the selected high tension is too low or too high. This is not an error. - At shading calibration, the image plate is overexposed or underexposed. ";"- At MFA/MFB calculation, various high tension voltages";"Ignore this error, information only. Check for other errors."
"'207D1";"E_SCC_CSR_LOW_SAL";"Too low SAL at sweep ramp calibration. You need more exposure than for shading calibration. ";"IP not exposed enough or problem with photomultiplier.";"Expose more or use higher speed class. Check photomultiplier."
"'207D2";"E_SCC_CSR_GLF";"Obtaining the geometrical linearity curve failed. (eva_getAutoCalGLF() returned an error.) - Sweep not adjusted correctly. Check for previous errors with REM tool. ";"- Wrong test sheet.";"Check if test sheet is correct."
"'207D3";"E_SCC_CSR_TOO_FEW";"Too few stripes seen on testsheet by eva_getAutoCalGLF(). - Testsheet positioned wrong. - Check if testsheet has been adjusted and fed correctly. ";"- Wrong testsheet.";"- Check if testsheet is correct."
"'207D4";"E_SCC_CSR_TOO_MANY";"Too many stripes seen on testsheet by eva_getAutoCalGLF(). - Testsheet positioned wrong. - Check if testsheet has been adjusted and fed correctly. ";"- Wrong testsheet.";"- Check if testsheet is correct."
"'207D5";"E_SCC_CSR_FREAD";"Reading sweep ramp file from disk failed. - Wrong file format. Check disk and system configuration. ";"- File does not exist.";"Check software configuration."
"'207D6";"E_SCC_CSR_FWRITE";"Writing new sweep ramp file to disk failed. ";"No write access to partition, disk full, ...";"Check disk and system configuration."
"'207D7";"E_SCC_CSR_GLF_RANGE";"The calculated geometrical linearity is out of range. - Wrong line from test sheet for evaluation. - Pixel values differred too much along the scan line. - Check if test sheet is correct. ";"- Error in evaluation software.";"- Check if scanner is mechanically adjusted correctly."
"'207D8";"E_SCC_CRS_FCLOSE";"Error closing still open input file by SCC. - Check if disk works correctly. ";"Operating system problem or software bug.";"- Check if software is installed correctly."
"'207D9";"E_SCC_CRS_RELBAC";"The call of bac_release_buffer() returned with error. ";"Message could not be sent.";"Check previous errors with REM tool."
"'207DA";"E_SCC_CRS_FOPEN";"Opening image file by SCC failed. - Check if disk works correctly. ";"File not present (software bug) or operating system error.";"- Check if software is installed correctly."
"'207DB";"E_SCC_CRS_FCLOSE2";"Error closing image file (read) by SCC. - Check if disk works correctly. ";"Operating system problem or software bug.";"- Check if software is installed correctly."
"'207DC";"E_SCC_CRS_RELBAC2";"The call of bac_release_buffer() returned with error. ";"Message could not be sent.";"Check previous errors with REM tool."
"'207DD";"E_SCC_CCH_ALLOC_IMG";"Allocating a MMS image block by SCC failed. ";"Not enough blocks reserved at software initialisation.";"Check if software is installed correctly."
"'207DE";"E_SCC_CCH_SEND_CHUNK";"Sending an image chunk to BAC failed. ";"BAC not attached correctly or other error.";"Check if software is installed correctly."
"'207DF";"E_SCC_CCH_FREE_IMG";"Freeing of MMS image block failed. operating system fault. ";"Wrong image block pointer (software error) or";"Check if software is installed correctly."
"'207E0";"E_SCC_SXS_MMSQPOST1";"Posting of SCC response message to caller queue failed. - Check memory resources of hardware. ";"Severe software setup problem.";"- Check if software is installed correctly."
"'207E1";"E_SCC_FMM_FREE_CTL";"Freeing of MMS control block failed. operating system fault. ";"Wrong control block pointer (software error) or";"Check if software is installed correctly."
"'207E2";"E_SCC_FMM_FREE_IMG";"Freeing of MMS image block failed. operating system fault. ";"Wrong image block pointer (software error) or";"Check if software is installed correctly."
"'207E3";"E_SCC_FMM_FREE_MSG";"Freeing a MMS message header block failed. operating system fault. ";"Wrong message pointer (software error) or";"Check if software is installed correctly."
"'207E4";"E_SCC_DIQ_FREE_IMG";"Freeing of MMS image block failed from SCC image block queue. operating system fault. ";"Wrong image block pointer (software error) or";"Check if software is installed correctly."
"'207E8";"E_SCC_FWB_FOPEN";"Opening binary file for output failed. ";"No write access to partition, disk full, ...";"Check disk and system configuration."
"'207E9";"E_SCC_FWB_FWRITE";"Less binary bytes written to disk than requested. ";"Disk full, ...";"Check disk and system configuration."
"'207EA";"E_SCC_FWB_FCLOSE";"Closing binary output file failed. - Check if disk works correctly. ";"Operating system problem or software bug.";"- Check if software is installed correctly."
"'207F0";"E_SCC_SWP_FOPEN";"Opening sweep ramp file failed. ";"File does not exist.";""
"'207F1";"E_SCC_SWP_FSIZE_S";"Reading sweep ramp file header size and version failed. There should be one default *.SWP file on C:\ - Check sweep ramp files with DIR D:\*.SWP They should contain more than 8 kBytes. ";"File contains less than 4 bytes.";"- Check if software is installed correctly."
"'207F2";"E_SCC_SWP_HSIZE";"Wrong sweep ramp file header size - Software bug ";"- Wrong file";"- Check if software is installed correctly."
"'207F3";"E_SCC_SWP_FSIZE_H";"Sweep ramp file is smaller than expected header. - Software bug There should be one default *.SWP file on C:\ - Check sweep ramp files with DIR D:\*.SWP They should contain more than 8 kBytes. ";"- Wrong file";"- Check if software is installed correctly."
"'207F4";"E_SCC_SWP_HVERS";"The version of the sweep ramp file is not correct. than the one, generating the error. There should be one default *.SWP file on C:\ ";"The sweep ramp file might have been made with a newer software";"- Check if software is installed correctly."
"'207F5";"E_SCC_SWP_FSIZE_P";"Sweep ramp file contains too few values. There should be one default *.SWP file on C:\ - Check sweep ramp files with DIR D:\*.SWP They should contain more than 8 kBytes. ";"Wrong software";"- Check if software is installed correctly."
"'207F6";"E_SCC_SWP_FCLOSE";"Error closing sweep ramp file. - Check if disk works correctly. ";"Operating system problem or software bug.";"- Check if software is installed correctly."
"'207F7";"E_SCC_SWP_HSIZE1";"Wrong sweep ramp file header size - Software bug ";"- Wrong file";"- Check if software is installed correctly."
"'207F8";"E_SCC_SWP_FSIZE_H1";"sweep ramp file is smaller than expected header. - Software bug There should be one default *.SWP file on C:\ - Check sweep ramp files with DIR D:\*.SWP They should contain more than 8 kBytes. ";"- Wrong file";"- Check if software is installed correctly."
"'207FA";"E_SCC_PPA_FOPEN";"Opening text file for output failed. ";"No write access to partition, disk full, ...";"Check disk and system configuration."
"'207FB";"E_SCC_PPA_FCLOSE";"Closing text output file failed. - Check if disk works correctly. ";"Operating system problem or software bug.";"- Check if software is installed correctly."
"'207FC";"E_SCC_PFA_FOPEN";"Opening text file for output failed. ";"No write access to partition, disk full, ...";"Check disk and system configuration."
"'207FD";"E_SCC_PFA_FCLOSE";"Closing text output file failed. - Check if disk works correctly. ";"Operating system problem or software bug.";"- Check if software is installed correctly."
"'207FE";"E_SCC_PCA_FOPEN";"Opening text file for output failed. ";"No write access to partition, disk full, ...";"Check disk and system configuration."
"'207FF";"E_SCC_PCA_FCLOSE";"Closing text output file failed. - Check if disk works correctly. ";"Operating system problem or software bug.";"- Check if software is installed correctly."
"'20900";"E_FIP_IFC_NOT_ATTACHED";"The calling component is not attached to FIP and thus cannot communicate. ";"Programming error.";"No cure without new software. Contact Service International."
"'20901";"E_FIP_IFC_ATT_SMSHARE";"The calling component could not attach to FIP because of error at sm_share(). ";"Problem with operating system.";"Reinstall software."
"'20902";"E_FIP_IFC_ATT_VERSION";"The versions of the FIP interface, linked to the calling component, and the FIP component are different. Due to incompatibilities, no communication is possible. ";"Not all *.PRG files are of the same release.";"Install the complete software release."
"'20903";"E_FIP_IFC_GFM_RES";"The given scan resolution value is out of range. Allowed values: 0..9. ";"Software incompatibility or software bug.";"Check software versions of ID station and digitizer."
"'20904";"E_FIP_IFC_GFM_ATTACH";"fip_get_format() failed, because FIP is not attached correctly to the calling component. Attach is normally done at system start. ";"FIP not started or software incompatibility.";"Check if software has been installed correctly."
"'20905";"E_FIP_IFC_GFM_FMT1";"The given cassette or scan format in combination with the given scan resolution could not be found in the FIP table. FIP tries to find the format with another scan resolution. - wrong cassette initialisation - software incompatibility ";"Wrong format or wrong scan resolution due to:";"Check software and setup on ID station and digitizer."
"'20906";"E_FIP_IFC_GFM_FMT2";"The given cassette or scan format in combination with the modified scan resolution could not be found in the FIP table. FIP table index 0 used. - wrong cassette initialisation - software incompatibility ";"Wrong format due to:";"Check software and setup on ID station and digitizer."
"'20907";"E_FIP_IFC_GCF_ATTACH";"fip_get_cal_format() failed, because FIP is not attached correctly to the calling component. Attach is normally done at system start. ";"FIP not started or software incompatibility.";"Check if software has been installed correctly."
"'20908";"E_FIP_IFC_GCF_FMT";"The given calibration format could not be found in the FIP table. Using the scan format as calibration format. - error in FIP table - wrong cassette initialisation - software incompatibility ";"Wrong format due to:";"Check software and setup on ID station and digitizer."
"'20909";"E_FIP_IFC_GWI_ATTACH";"fip_get_width() failed, because FIP is not attached correctly to the calling component. Attach is normally done at system start. ";"FIP not started or software incompatibility.";"Check if software has been installed correctly."
"'2090A";"E_FIP_IFC_GWI_FMT";"The given FIP table index for fip_get_width() is out of range. 0 used. ";"Probably software inconsistency.";"Check if software was installed correctly."
"'2090B";"E_FIP_IFC_GLN_ATTACH";"fip_get_length() failed, because FIP is not attached correctly to the calling component. Attach is normally done at system start. ";"FIP not started or software incompatibility.";"Check if software has been installed correctly."
"'2090C";"E_FIP_IFC_GLN_FMT";"The given FIP table index for fip_get_length() is out of range. 0 used. ";"Probably software inconsistency.";"Check if software was installed correctly."
"'2090D";"E_FIP_IFC_GLP_ATTACH";"fip_get_line_pixels() failed, because FIP is not attached correctly to the calling component. Attach is normally done at system start. ";"FIP not started or software incompatibility.";"Check if software has been installed correctly."
"'2090E";"E_FIP_IFC_GLP_FMT";"The given FIP table index for fip_get_line_pixels() is out of range. 0 used. ";"Probably software inconsistency.";"Check if software was installed correctly."
"'2090F";"E_FIP_IFC_GLP_ODD";"The found line_pixels were odd. Subtracted 1 to get even number. ";"Error in FIP table.";"Check software configuration and FIP table."
"'20910";"E_FIP_IFC_GLP_MIN";"The found line_pixels were less than minimum. Minimum used ";"Error in FIP table.";"Check software configuration and FIP table."
"'20911";"E_FIP_IFC_GPT_ATTACH";"fip_get_pixel_time() failed, because FIP is not attached correctly to the calling component. Attach is normally done at system start. ";"FIP not started or software incompatibility.";"Check if software has been installed correctly."
"'20912";"E_FIP_IFC_GPT_FMT";"The given FIP table index for fip_get_pixel_time() is out of range. 0 used. ";"Probably software inconsistency.";"Check if software was installed correctly."
"'20913";"E_FIP_IFC_GOF_ATTACH";"fip_get_off_cnt() failed, because FIP is not attached correctly to the calling component. Attach is normally done at system start. ";"FIP not started or software incompatibility.";"Check if software has been installed correctly."
"'20914";"E_FIP_IFC_GOF_FMT";"The given FIP table index for fip_get_off_cnt() is out of range. 0 used. ";"Probably software inconsistency.";"Check if software was installed correctly."
"'20915";"E_FIP_IFC_SOF_ATTACH";"fip_set_off_cnt() failed, because FIP is not attached correctly to the calling component. Attach is normally done at system start. ";"FIP not started or software incompatibility.";"Check if software has been installed correctly."
"'20916";"E_FIP_IFC_SOF_FMT";"The given FIP table index for fip_set_off_cnt() is out of range. 0 used. ";"Probably software inconsistency.";"Check if software was installed correctly."
"'20917";"E_FIP_IFC_SOF_SACC1";"Setting the NVF access mode failed for ""fip_entry"". ";"Probably software inconsistency.";"Check if software was installed correctly."
"'20918";"E_FIP_IFC_SOF_SACC2";"Setting the NVF access mode failed for ""off_cnt"". ";"Probably software inconsistency.";"Check if software was installed correctly."
"'20919";"E_FIP_IFC_SOF_WRITE";"nvf_write_values() failed in fip_set_off_cnt(). ";"Probably software inconsistency.";"Check if software was installed correctly."
"'2091A";"E_FIP_IFC_SOF_UACC";"nvf_unset_acc_mode() failed for ""off_cnt"". ";"Probably software inconsistency.";"Check if software was installed correctly."
"'2091B";"E_FIP_IFC_GMC_ATTACH";"fip_get_mid_ip_corr() failed, because FIP is not attached correctly to the calling component. Attach is normally done at system start. ";"FIP not started or software incompatibility.";"Check if software has been installed correctly."
"'2091C";"E_FIP_IFC_GMC_FMT";"The given FIP table index for fip_get_mid_ip_corr() is out of range. 0 used. ";"Probably software inconsistency.";"Check if software was installed correctly."
"'2091D";"E_FIP_IFC_SMC_ATTACH";"fip_set_mid_ip_corr() failed, because FIP is not attached correctly to the calling component. Attach is normally done at system start. ";"FIP not started or software incompatibility.";"Check if software has been installed correctly."
"'2091E";"E_FIP_IFC_SMC_FMT";"The given FIP table index for fip_set_mid_ip_corr() is out of range. 0 used. ";"Probably software inconsistency.";"Check if software was installed correctly."
"'2091F";"E_FIP_IFC_SMC_SACC1";"Setting the NVF access mode failed for ""fip_entry"". ";"Probably software inconsistency.";"Check if software was installed correctly."
"'20920";"E_FIP_IFC_SMC_SACC2";"Setting the NVF access mode failed for ""mid_ip_corr"". ";"Probably software inconsistency.";"Check if software was installed correctly."
"'20921";"E_FIP_IFC_SMC_WRITE";"nvf_write_values() failed in fip_set_mid_ip_corr(). ";"Probably software inconsistency.";"Check if software was installed correctly."
"'20922";"E_FIP_IFC_SMC_UACC";"nvf_unset_acc_mode() failed for ""mid_ip_corr"". ";"Probably software inconsistency.";"Check if software was installed correctly."
"'20923";"E_FIP_IFC_GAC_ATTACH";"fip_get_all_cal_names() failed, because FIP is not attached correctly to the calling component. Attach is normally done at system start. ";"FIP not started or software incompatibility.";"Check if software has been installed correctly."
"'20924";"E_FIP_IFC_GAC_NOTFOUND";"fip_get_all_cal_names() failed, because given cassette format was not found in table. Check if software has been installed correctly. ";"Wrong cassette format name.";"Check contents of cassette."
"'20925";"E_FIP_IFC_GAC_MAXSIZE";"Result buffer too small in fip_get_all_cal_names() ";"Software error.";"Make buffer for result string bigger."
"'20926";"E_FIP_IFC_GCN_ATTACH";"fip_get_cal_names() failed, because FIP is not attached correctly to the calling component. Attach is normally done at system start. ";"FIP not started or software incompatibility.";"Check if software has been installed correctly."
"'20927";"E_FIP_IFC_GCN_NOTFOUND";"fip_get_cal_names() failed, because cassette format was not found in table. ";"Wrong ip_width or line_pixels.";"Check if software has been installed correctly."
"'20928";"E_FIP_IFC_GCN_MAXSIZE";"Result buffer too small in fip_get_cal_names() ";"Software error.";"Make buffer for result string bigger."
"'20929";"E_FIP_IFC_GWC_ATTACH";"fip_get_mid_ip_corr() failed, because FIP is not attached correctly to the calling component. Attach is normally done at system start. ";"FIP not started or software incompatibility.";"Check if software has been installed correctly."
"'2092A";"E_FIP_IFC_GWC_FMT";"The given FIP table index for fip_get_mid_ip_corr() is out of range. 0 used. ";"Probably software inconsistency.";"Check if software was installed correctly."
"'2092B";"E_FIP_IFC_SWC_ATTACH";"fip_set_mid_ip_corr() failed, because FIP is not attached correctly to the calling component. Attach is normally done at system start. ";"FIP not started or software incompatibility.";"Check if software has been installed correctly."
"'2092C";"E_FIP_IFC_SWC_FMT";"The given FIP table index for fip_set_mid_ip_corr() is out of range. 0 used. ";"Probably software inconsistency.";"Check if software was installed correctly."
"'2092D";"E_FIP_IFC_SWC_SACC1";"Setting the NVF access mode failed for ""fip_entry"". ";"Probably software inconsistency.";"Check if software was installed correctly."
"'2092E";"E_FIP_IFC_SWC_SACC2";"Setting the NVF access mode failed for ""mid_ip_corr"". ";"Probably software inconsistency.";"Check if software was installed correctly."
"'2092F";"E_FIP_IFC_SWC_WRITE";"nvf_write_values() failed in fip_set_mid_ip_corr(). ";"Probably software inconsistency.";"Check if software was installed correctly."
"'20930";"E_FIP_IFC_SWC_UACC";"nvf_unset_acc_mode() failed for ""mid_ip_corr"". ";"Probably software inconsistency.";"Check if software was installed correctly."
"'20931";"E_FIP_IFC_GOP_ATTACH";"fip_get_off_pixels() failed, because FIP is not attached correctly to the calling component. Attach is normally done at system start. ";"FIP not started or software incompatibility.";"Check if software has been installed correctly."
"'20932";"E_FIP_IFC_GOP_FMT";"The given FIP table index for fip_get_off_pixels() is out of range. 0 used. ";"Probably software inconsistency.";"Check if software was installed correctly."
"'20933";"E_FIP_IFC_GSP_ATTACH";"fip_get_send_pixels() failed, because FIP is not attached correctly to the calling component. Attach is normally done at system start. ";"FIP not started or software incompatibility.";"Check if software has been installed correctly."
"'20934";"E_FIP_IFC_GSP_FMT";"The given FIP table index for fip_get_send_pixels() is out of range. 0 used. ";"Probably software inconsistency.";"Check if software was installed correctly."
"'20935";"E_FIP_IFC_NOT_STARTED";"The version number of the FIP shared memory is 0. Attach to FIP failed (this time). Else: check settings, if FIP is started. ";"FIP is not started (yet).";"In certain operation modes: ignore !"
"'20940";"E_FIP_START_LOGLEVEL";"Setting the loglevel for the FIP start routine failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20941";"E_FIP_START_ALLOCSHARED";"Allocating shared memory for the FIP component failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20942";"E_FIP_START_LOADCONFIG";"Loading the values for the FIP table variables failed. ";"Wrong software configuration.";"Check previous error codes with REM tool."
"'20943";"E_FIP_CFG_GETDEFAULTS";"Getting the software defaults for the FIP table variables failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20952";"E_FIP_CFG_ACC_INDEX";"Setting the access mode for FIP fip_entry failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20956";"E_FIP_CFG_ACC_NAME";"Setting the access mode for FIP name failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'2095A";"E_FIP_CFG_ACC_CNAME";"Setting the access mode for FIP cal_name failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'2095C";"E_FIP_CFG_MAX_WIDTH";"Setting the maximum value for FIP ip_width failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'2095D";"E_FIP_CFG_MIN_WIDTH";"Setting the minimum value for FIP ip_width failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'2095E";"E_FIP_CFG_ACC_WIDTH";"Setting the access mode for FIP ip_width failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20960";"E_FIP_CFG_MAX_LENGTH";"Setting the maximum value for FIP ip_length failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20961";"E_FIP_CFG_MIN_LENGTH";"Setting the minimum value for FIP ip_length failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20962";"E_FIP_CFG_ACC_LENGTH";"Setting the access mode for FIP ip_length failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20964";"E_FIP_CFG_MAX_LPIX";"Setting the maximum value for FIP line_pixels failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20965";"E_FIP_CFG_MIN_LPIX";"Setting the minimum value for FIP line_pixels failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20966";"E_FIP_CFG_ACC_LPIX";"Setting the access mode for FIP line_pixels failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20968";"E_FIP_CFG_MAX_TPIX";"Setting the maximum value for FIP pixel_time failed. ";"Wrong software configuration.";"Check if software is installed correctly."
