"ErrorCode";"Identifier";"Meaning";"Reason";"Cure"
"'20969";"E_FIP_CFG_MIN_TPIX";"Setting the minimum value for FIP pixel_time failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'2096A";"E_FIP_CFG_ACC_TPIX";"Setting the access mode for FIP pixel_time failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'2096C";"E_FIP_CFG_MAX_OFFCNT";"Setting the maximum value for FIP off_cnt failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'2096D";"E_FIP_CFG_MIN_OFFCNT";"Setting the minimum value for FIP off_cnt failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'2096E";"E_FIP_CFG_ACC_OFFCNT";"Setting the access mode for FIP off_cnt failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20972";"E_FIP_CFG_ACC_MIDIP";"Setting the access mode for FIP mid_ip_corr failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20973";"E_FIP_CFG_ACC_WIDCO";"Setting the access mode for FIP width_corr failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20974";"E_FIP_CFG_MAX_OPIX";"Setting the maximum value for FIP off_pixels failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20975";"E_FIP_CFG_MIN_OPIX";"Setting the minimum value for FIP off_pixels failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20976";"E_FIP_CFG_ACC_OPIX";"Setting the access mode for FIP off_pixels failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20978";"E_FIP_CFG_MAX_SPIX";"Setting the maximum value for FIP send_pixels failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20979";"E_FIP_CFG_MIN_SPIX";"Setting the minimum value for FIP send_pixels failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'2097A";"E_FIP_CFG_ACC_SPIX";"Setting the access mode for FIP send_pixels failed. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20980";"E_FIP_CFG_OVERWRITEDEFAULTS";"Reading the FIP table values from the file(s) failed. Check if the files fipxxx00.* are correct. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20981";"E_FIP_CFG_DECLARECONFIG";"nvf_dcl_cfg() for FIP tables returned with error. ";"Wrong software configuration.";"Check if software is installed correctly."
"'20B00";"E_SCN_LAS_INI_COC_ENT";"Displaying error with coc_enter_error() failed. ";"Software configuration problem.";"Check software configuration."
"'20B01";"E_SCN_LAS_ENA_TIM_RES";"Resetting the laser timer to 0 failed. ";"Software error.";"Save AOS.LOG and contact service international."
"'20B02";"E_SCN_LAS_ENA_TIM_SET";"Setting the laser timer to a new value failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20B03";"E_SCN_LAS_WSTATE_IGN";"A laser power event arrived in a state, where it cannot be handled. The software ignored the message. ";"Software error.";"Check if software is installed correctly."
"'20B04";"E_SCN_LAS_ELK_COC_DEL";"Deleting error with coc_delete_error() failed. ";"Software configuration problem.";"Check software configuration."
"'20B05";"E_SCN_LAS_LKA_COC_ENT";"Displaying error with coc_enter_error() failed. ";"Software configuration problem.";"Check software configuration."
"'20B06";"E_SCN_LAS_MEA_POW";"Measuring the laser power failed. 0mW used. - No begin of line (BOL) interrupt. - Laser power below 1 mW. Check rotating shutter and its optoswitch. Check if polygon is moving. Check SCB. Check laser, PIN diode board and cabelling. ";"- Missing or defective scan control board (SCB).";"Check previous error codes with REM tool."
"'20B07";"E_SCN_LAS_MEA_TIM_SET";"Setting the laser timer to a new value failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20B08";"E_SCN_LAS_TIME_CHANGED";"Current time less than stored start time. ";"Date or time has been modified.";"Reset machine."
"'20B09";"E_SCN_LAS_MORE_DAYS";"More than one day has passed since last call of 24h event for measuring the laser power. ";"Date has been modified.";"Reset machine."
"'20B0A";"E_SCN_LAS_SKW_TIM_SET";"Setting the laser timer to a new value failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20B0B";"E_SCN_LAS_LKA_COC_DEL";"Deleting error with coc_delete_error() failed. ";"Software configuration problem.";"Check software configuration."
"'20B0C";"E_SCN_LAS_LKN_COC_ENT";"Displaying error with coc_enter_error() failed. ";"Software configuration problem.";"Check software configuration."
"'20B0D";"E_SCN_LAS_LKN_COC_DEL";"Deleting error with coc_delete_error() failed. ";"Software configuration problem.";"Check software configuration."
"'20B0E";"E_SCN_LAS_LAL_COC_ENT";"Displaying error with coc_enter_error() failed. ";"Software configuration problem.";"Check software configuration."
"'20B0F";"E_SCN_LAS_EAL_COC_DEL";"Deleting error with coc_delete_error() failed. ";"Software configuration problem.";"Check software configuration."
"'20B10";"E_SCN_LAS_SDN_COC_ENT";"Displaying error with coc_enter_error() failed. ";"Software configuration problem.";"Check software configuration."
"'20B11";"E_SCN_LAS_ESA_COC_ENT";"Displaying error with coc_enter_error() failed. ";"Software configuration problem.";"Check software configuration."
"'20B12";"E_SCN_LAS_ESD_COC_DEL";"Deleting error with coc_delete_error() failed. ";"Software configuration problem.";"Check software configuration."
"'20B13";"E_SCN_LAS_TS1_COC_ENT";"Displaying error with coc_enter_error() failed. ";"Software configuration problem.";"Check software configuration."
"'20C00";"E_SCN_SHD_NOT_AVAIL";"Shading correction file not available for given scan format. Used other or constant correction line. - File version or size not correct. - Important scanning parameters have changed. ";"- One or all correction file(s) for scan format not present.";"Calibrate given scan format."
"'20C01";"E_SCN_SHD_IPPARMS";"No new IP parameters available. ";"Error in command sequence (software error).";"Check if software is installed correctly."
"'20C02";"E_SCN_SHD_LIN_PIX";"Calibrated line_pixels less than used line_pixels. Possible stripes at image border. smaller than the used scan format, e.g. 24CMX30CM instead 10INX12IN. ";"Shading correction has been calibrated with a scan format";"Calibrate with correct cassette."
"'20C03";"E_SCN_SHD_KE_DIST";"Requested shading correction line cannot be used, because ke_distance does not correspond. ";"Old shading correction line.";"Calibrate again."
"'20C04";"E_SCN_SHD_MID_IP_DIST";"Requested shading correction line cannot be used, because mid_ip_distance does not correspond. ";"Old shading correction line.";"Calibrate again."
"'20C05";"E_SCN_SHD_WIDTH_TOL";"Requested shading correction line cannot be used, because width_tolerance does not correspond. Width tolerance has been modified (?). ";"Old shading correction line.";"Calibrate again."
"'20C06";"E_SCN_SHD_ACCEL";"Requested shading correction line cannot be used, because galvo_accel or d_accel do not correspond. ";"Old shading correction line.";"Calibrate again."
"'20C07";"E_SCN_SHD_OFF_CNT";"Requested shading correction line cannot be used, because offset_counts not correspond. ";"Old shading correction line.";"Calibrate again."
"'20C08";"E_SCN_SHD_PIX_TIM";"Requested shading correction line cannot be used, because pixel_time does not correspond. pixel_time has been modified (?). ";"Old shading correction line.";"Calibrate again."
"'20C09";"E_SCN_SHD_DUCY";"Requested shading correction line cannot be used, because swp_ducy does not correspond. ";"Old shading correction line.";"Calibrate again."
"'20C0A";"E_SCN_SHD_SWP_ID";"Requested shading correction line cannot be used, because galvo curve (D:\*.SWP) does not correspond. ";"Old shading correction line.";"Calibrate again."
"'20C0B";"E_SCN_SHD_MFA";"Requested shading correction line cannot be used, because MFA does not correspond. ";"Old shading correction line.";"Calibrate again."
"'20C0C";"E_SCN_SHD_MFB";"Requested shading correction line cannot be used, because MFB does not correspond. ";"Old shading correction line.";"Calibrate again."
"'20C0D";"E_SCN_SHD_COC_ENT";"coc_enter_error() failed after analyzing shading correction line. ";"COC component not attached correctly or version mismatch.";"Check if sofware is installed correctly."
"'20C0E";"E_SCN_SHD_CAL_PIX";"Requested shading correction line cannot be used, because number of calibrated pixels per line are different. Number of pixels per line has been modified. ";"Old shading correction line.";"Calibrate again."
"'20C20";"E_SCN_RNE_COC_ENT";"Displaying error with coc_enter_error() failed. ";"Software configuration problem.";"Check software configuration."
"'20C21";"E_SCN_RNE_TIMEOUT";"End of SSC ""run"" command timed out. ";"Problem with SSC.";"Check previous errors with REM tool."
"'20C22";"E_SCN_RNE_TIM_RUNEND0";"Setting timeout timer for end of slowscan failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20C23";"E_SCN_PNS_NEWSPEED";"Calling SSC to set a new slowscan speed failed. - Operating system problem. ";"- Software components not correct attached.";"Check if software is installed correctly."
"'20C24";"E_SCN_RNE_UIF_CLEAR";"Sending request to remove the patient name from the user display failed. ";"UIF not started, not attached correctly or with wrong version.";"Check software configuration."
"'20C30";"E_SCN_STB_SWP";"Setting sweep and rotating shutter for standby1 failed. ";"";"Check previous errors with REM tool."
"'20C31";"E_SCN_STB_SWP_OFF";"Switching off the sweep and the rotating shutter for standby2 failed. ";"";"Check previous errors with REM tool."
"'20C32";"E_SCN_STB_TIMER";"Setting the timer for next standby condition failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20C34";"E_SCN_CAN_FREE";"Freeing MMS control block with IP parameters failed. operating system fault. ";"Wrong control block pointer (software error) or";"Check if software is installed correctly."
"'20C35";"E_SCN_CAN_UIF_CLEAR";"Sending request to remove the patient name from the user display failed. ";"UIF not started, not attached correctly or with wrong version.";"Check software configuration."
"'20C40";"E_SCN_CSO_RANGE";"Calculated I/V-converter offset voltage out of range (+-10mV). ";"Probably I/V-converter out of range.";"Replace I/V-converter."
"'20C41";"E_SCN_EVL_QLEN1";"Invalid number of image blocks during self adjustments in scanner. ";"Software error.";"Save AOS.LOG and contact service international."
"'20C42";"E_SCN_EVL_QLEN2";"Invlaid number of image blocks during self adjustments in scanner. ";"Software error.";"Save AOS.LOG and contact service international."
"'20C43";"E_SCN_EVL_REACT";"Reactivating scan after signal offset evaluation failed. ";"Unknown.";"Check software configuration."
"'20C44";"E_SCN_EVL_TIM_PIX";"Setting timeout for image blocks from scanner failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20C45";"E_SCN_EVL_TIMEOUT";"Pixel timeout during self adjustment of scanner. ";"Hardware problem.";"Replace SCB or SAB. Check backplane."
"'20C46";"E_SCN_CAO_ACQ_OFFSET";"Automatic calibration of acq_offset failed. ";"";""
"'20C50";"E_SCN_STS_CALC_SHD";"Starting shading calibration at SCC failed. ";"SCC software component not started or not attached correctly.";"Check if sofware is installed correctly."
"'20C51";"E_SCN_STS_CALC_SAL";"Starting SAL calculation at SCC failed. ";"SCC software component not started or not attached correctly.";"Check if sofware is installed correctly."
"'20C52";"E_SCN_CSA_MFA_MFB";"Calculation of MFA and MFB failed. Not written to NVF. ";"Many reasons possible.";"Check previous errors with REM tool."
"'20C53";"E_SCN_CSA_NVFWRITE_MFA";"Writing MFA to NVF failed. ";"Software problem.";"Check if software is installed correctly."
"'20C54";"E_SCN_CSA_NVFWRITE_MFB";"Writing MFB to NVF failed. ";"Software problem.";"Check if software is installed correctly."
"'20C55";"E_SCN_CSA_MFA_MFB2";"Calculation of MFA and MFB failed. Not written to NVF. ";"Many reasons possible.";"Check previous errors with REM tool."
"'20C56";"E_SCN_CSH_CALC_SHD";"Starting shading calibration at SCC failed. ";"SCC software component not started or not attached correctly.";"Check if sofware is installed correctly."
"'20C57";"E_SCN_STS_CAL_LINES";"Calibration blocks don't fit on the image plate. ";"Image plate too short.";"Take a longer image plate for calibration."
"'20C58";"E_SCN_STS_CALC_SAL_MFAB";"Starting SAL calculation at SCC failed. ";"SCC software component not started or not attached correctly.";"Check if sofware is installed correctly."
"'20C59";"E_SCN_STS_CORR_SHD";"Initiating offline shading correction by SCC failed. ";"SCC software component not started or not attached correctly.";"Check if sofware is installed correctly."
"'20C60";"E_SCN_CSW_LOW_SAL";"Too low SAL at sweep calibration. You need more exposure than for shading calibration. ";"IP not exposed enough or problem with photomultiplier.";"Expose more or use higher speed class. Check photomultiplier."
"'20C61";"E_SCN_CSW_MID_POS";"Measured mid_ip_distance is out of range. No calibration possible. ";"Wrong testsheet.";"Check if correct testsheet has been used."
"'20C62";"E_SCN_CSM_WID_CORR";"Measured width_corr is out of range. No calibration possible. ";"Wrong testsheet.";"Check if correct testsheet has been used."
"'20C63";"E_SCN_CSW_WR_MIDIPC";"Writing mid_ip_corr to NVF failed. ";"Software problem.";"Check if software is installed correctly."
"'20C64";"E_SCN_CSW_WR_WIDCORR";"Writing width_corr to NVF failed. ";"Software problem.";"Check if software is installed correctly."
"'20C65";"E_SCN_CSW_NO_HIDDEN";"No hidden (dark) pixels found at first cycle of offset_count calibration. No calibration possible. - Galvanometer out of spec or at limits. - Wrong rotating shutter or incorrect/missing laser diode pulsing. - ADC-Solo: Laser diode must be switched off in retrace (oscilloscope: no PIN diode pulses in retrace). Check if laser diode is switched off at standby. - Try if increasing offcal_add with nve SCN0 helps. Second value is for 8INX10IN, first value for all other formats. This should normally not be necessary! ";"- Wrong mechnical adjustment of scanner.";"- Check if scanner and galvanometer are ok."
"'20C66";"E_SCN_CSW_WR_OFF_CNT";"Writing off_cnt to NVF failed. ";"Software problem.";"Check if software is installed correctly."
"'20C67";"E_SCN_CSW_NEXT_FORMAT";"Finding next calibration format failed. ";"Most probably software error.";""
"'20C68";"E_SCN_CSW_DERIVED";"Calculating derived IP parameters for next calibration format failed. ";"";""
"'20C69";"E_SCN_CSW_SCANPARMS1";"Calculating scan parameters for next calibration format failed. ";"";""
"'20C6A";"E_SCN_CSW_SETSWEEP";"Setting sweep and rotating shutter to new parameters failed. - Others. Check if rotating shutter is turning. ";"- Rotating shutter, optoswitch or cables defective.";"Check previous errors with REM tool."
"'20C6B";"E_SCN_CSW_TIM_FS";"Setting the timer for ""fastscan prepared"" failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20C6C";"E_SCN_CSW_SCANPARMS2";"Calculating scan parameters for modified conditions failed. ";"";""
"'20C6D";"E_SCN_CSW_ADJ_SWP";"Sweep fine adjustment failed during sweep calibration. Sweep parameters not or partially calibrated. - Replace galvanometer. ";"Galvanometer out of tolerance or mechanically not adjusted correctly.";"- Check if galvanometer is installed correctly."
"'20C6E";"E_SCN_CSW_MEASW";"Setting measurement window for sweep calibration failed. ";"";""
"'20C6F";"E_SCN_CSW_REACT";"Reactivating scan for sweep calibration failed. ";"";""
"'20C70";"E_SCN_CSW_TIM_PIX";"Setting timeout for image blocks from scanner failed. ";"SCN timer resources too few. Software error.";"Save AOS.LOG and contact service international."
"'20C71";"E_SCN_CSW_TIMOFF_PIX";"Deactivating timeout for image blocks from scanner failed. ";"Software error.";"Save AOS.LOG and contact service international."
"'20C72";"E_SCN_CSM_NOLINE";"Certain amplitude measurement line not found on testsheet for sweep auto-calibration. - ke_dist or mid_ip_dist have changed too much after last sweep linearity correction, so that a certain line is no longer visible. ";"- Wrong testsheet";"Possibly the test sheet specification has to be modified."
"'20C73";"E_SCN_CSL_MMSALLOC";"Allocation of new image block, to replace transmitted one, failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20C74";"E_SCN_CSL_SCCERR";"The response to scc_calc_swp_ramp() reported an error. sweep ramp was not possible. Check for correct testsheet. Check if all scanner components work correctly. ";"Measuring the geometrical linearity or calculation of a new";"Check previous errors with REM tool."
"'20C75";"E_SCN_CSL_CALL_SCC";"Calling scc_calc_swp_ramp() failed. ";"Software configuration problem or operating system problem";"Check software configuration."
"'20C76";"E_SCN_CSW_NO_BAR";"Black bar in the middle of the IP not detected correctly at the beginning of sweep calibration. No calibration possible. - Optics completely disadjusted. - Wrong test sheet. - SCB defective. - Galvo movement not correct. Adjust, repair or replace hardware if necessary. ";"- Wrong signal from photomultiplier.";"Scan a test sheet in normal mode and check the resulting image."
"'20C77";"E_SCN_CSW_ALL_HIDDEN";"No transition from dark to bright found at first cycle of offset_count calibration. (Signal always dark in region of interest.) No calibration possible. - Galvanometer out of spec or at limits. - Wrong rotating shutter or incorrect/missing laser diode pulsing. - Wrong IP. - ADC-Solo: Check if laser is visible at fibers, when enabled. ";"- Wrong mechnical adjustment of scanner.";"- Check if scanner and galvanometer are ok."
"'20C78";"E_SCN_CBO_FASTSCAN_OFFSET";"Fast scan offset out of range, while measuring bol2mid_ip. - Image plate not exposed flat field Check middle adjustment of IP before scan. ";"- Wrong image plate adjustment";"Use flat field exposed IP of small or middle format."
"'20C79";"E_SCN_CBO_NVFWRITE_BOL2MID";"Writing bol2mid_ip to NVF failed. ";"Software problem.";"Check if software is installed correctly."
"'20C7A";"E_SCN_CIP_BOLBOS_2WIDE";"IP too wide for IP center calibration. ";"";"Use a cassette, which is less than 35 cm wide."
"'20C7B";"E_SCN_CBO_BOLBOS_2WIDE";"IP too wide for IP center calibration. ";"Might also be due to overexposure.";"Check correct exposure and size of the cassette."
"'20C7C";"E_SCN_CBO_BOLBOS_2NARROW";"Width of image plate much less than expected. ";"Collimated exposure or underexposure.";"Check correct exposure."
"'20C80";"E_SCN_JIT_MMSALLOC";"Allocation of new image block for jitter measurement results failed. ";"Operating system error.";"Check software setup. Reinstall software."
"'20C81";"E_SCN_JIT_SWP_REF";"Setting the sweep to high speed for jitter measurement failed. ";"Hardware problem.";"Check previous errors with REM tool."
"'20C82";"E_SCN_JIT_MEASURE_REF";"Measuring the reference BOL to BOL counts failed. - Polygon not turning - Problem with scan board (SMB) ";"- Laser off";"Check possible reasons."
"'20C83";"E_SCN_JIT_NO_RESULTS_REF";"No results when measuring the reference BOL to BOL counts to determine the polygon jitter. - Polygon not turning - Problem with scan board (SMB) ";"- Laser off";"Check possible reasons."
"'20C84";"E_SCN_JIT_SWP";"Setting the sweep for jitter measurement failed. ";"Hardware problem.";"Check previous errors with REM tool."
"'20C85";"E_SCN_JIT_MEASURE";"Measuring the BOL to BOL counts failed. - Polygon not turning - Problem with scan board (SMB) ";"- Laser off";"Check possible reasons."
"'20C86";"E_SCN_JIT_NO_RESULTS";"No results when measuring the BOL to BOL counts to determine the polygon jitter. - Polygon not turning - Problem with scan board (SMB) ";"- Laser off";"Check possible reasons."
"'20C87";"E_SCN_JIT_SWP_ORG";"Setting the original sweep conditions after jitter measurement failed. ";"Hardware problem.";"Check previous errors with REM tool."
"'20C88";"E_SCN_JIT_MMSFREE";"Freeing of MMS image block with jitter measurement results failed. operating system fault. ";"Wrong image block pointer (software error) or";"Check if software is installed correctly."
"'20C89";"E_SCN_JIT_LIMIT";"Maximum allowed polygon jitter exceeded. Check resulting images for jitter. If necessary, replace optic module. ";"Too high polygon jitter.";"Check for frequent occurrences of jitter problems in info counters."
"'20C8A";"E_SCN_IHW_SWP2";"Starting the polygon and setting the laser timing failed. ";"Probably bad hardware.";"Check previous errors with REM tool."
"'20C8B";"E_SCN_IHW_JITTER";"Measuring the polygon jitter at start-up failed. ";"";"Check previous errors with REM tool."
"'20C8C";"E_SCN_MJIT_JITTER";"Measuring the polygon jitter failed. The jitter is usually measured at system start and then every 24 h. ";"";"If possible, check previous errors with REM tool."
"'20C8D";"E_SCN_MJIT_SWP";"Setting the polygon speed and laser timing for standby1 after jitter measurement failed. ";"";"Check previous errors with REM tool."
"'20C8E";"E_SCN_MLP_SWP_M";"Setting the polygon speed and laser timing for laser power measurement failed. - Others. ";"- Polgon or cables defective.";"Check previous errors with REM tool."
"'20C8F";"E_SCN_MLP_SWP_S";"Setting the polygon speed and laser timing for standby1 after laser power measurement failed. ";"";"Check previous errors with REM tool."
"'20C90";"E_SCN_PRP_SWP2";"Setting the polygon speed and laser timing to scan condition failed. - Others. ";"- Polgon or cables defective.";"Check previous errors with REM tool."
"'20C91";"E_SCN_STB_SWP2";"Setting the polygon speed and laser timing for standby1 failed. ";"";"Check previous errors with REM tool."
"'20C92";"E_SCN_STB_SWP_OFF2";"Switching off the the polygon for standby2 failed. ";"";"Check previous errors with REM tool."
"'20C93";"E_SCN_SRV_SWP2";"Setting the polygon speed and laser timing to new parameters, when entering service mode, failed. ";"Hardware problem.";"Check previous errors with REM tool."
"'20C94";"E_SCN_JIT_0_RESULTS";"No values available to calculate the jitter. ";"Probably hardware problem (SCB).";"Ignore this error, if no other malfunctions happened."
"'20C95";"E_SCN_JIT_SLOPE";"The polygon seemed to have not yet reached its end speed, when attempting to measure the polygon jitter. If retries do not help, this error is entered to the warning statistic counters. If there are problems with image quality, which are related to the polygon, then replace the optics module. ";"Wrong polygon speed good signal.";"Ignore this error, if no other malfunctions happened."
"'20C96";"E_SCN_PMT_ITER_FAILED";"The iteration for determining the high tension for the photomultiplier test failed. ";"Most probably wrong iteration algorithm.";"Contact service international."
"'20C97";"E_SCN_PMT_LOW_SIGNAL";"The photomultiplier signal has lost 100 SAL or more of its signal, compared with calibration time (expected 1800). - Wrong calibrated ht_pm_test. ";"- Old, weak photomultiplier.";"Replace photomultiplier."
"'20C98";"E_SCN_PMT_HIGH_SIGNAL";"The photomultiplier signal is 100 SAL or more above the signal at calibration time. We expect a photomultiplier to become weaker, but not stronger. ";"Wrong calibrated ht_pm_test.";"No cure for the field. Ignore this error."
"'20C99";"E_SCN_PMT_HIGH_NOISE";"The photomultiplier sensitivity test delivers a signal with much noise (more than 200 SAL peak-to-peak (12 bit)). replace scan control board or photomultiplier box. ";"Bad photomultiplier or scan control board.";"Check the images for noise. If the images are bad,"
"'20C9A";"E_SCN_CSA_NVFWRITE_HTOFFSET";"Writing HT Offset to NVF failed. ";"Software problem.";"Check if software is installed correctly."
"'20C9B";"E_SCN_JIT_LINE_TIME";"Jitter measurement failed: The measured line time differs too much from the expected. Ignore this warning, if it does not occur too often. Only if the image quality is bad, exchange the polygon. ";"Probably the polygon did not accelerate to the correct speed.";"This is a warning, which is entered to the info counters for information."
"'20D00";"E_SCN_SWP_SPIXDIV";"Setting the pixel clock divider failed. ";"";""
"'20D01";"E_SCN_SWP_SADWIN";"Setting the A/D window failed. ";"";""
"'20E00";"E_SCN_FN_UNKNOWN";"Unknown function code from scn_call_function(). ";"Software error.";"Check if software is installed correctly."
"'20E01";"E_SCN_FN_STATE";"A certain SCN function was called in a state, where it is not allowed. ";"Software error.";"Check if software is installed correctly."
"'20E02";"E_SCN_FN_SWP";"Setting the sweep to new parameters by scn_call_function() failed. ";"Wrong parameters or problems with polygon.";"Check if parameters were correct."
"'20E03";"E_SCN_FN_RS_STANDBY";"Rotating shutter motor not turning due to standby condition. ";"SCN was not switched to service mode.";"Switch SCN to service mode before free access to scn_fn calls."
"'20E04";"E_SCN_FN_TIV_T_RANGE_HIGH";"Pixel values at I/V converter test mode are too high. If problem persists, replace photomultiplier box. ";"I/V converter or scan control board defective.";"Replace scan control board."
"'20E05";"E_SCN_FN_TIV_N_RANGE";"Pixel values in normal I/V converter mode are out of range. ";"I/V converter defective.";"Replace I/V converter or complete photomultiplier box."
"'20E06";"E_SCN_FN_LMN_SHUTDOWN";"Laser power is below or equal las_pow_shtdn at laser test. - Laser beam not visible by PIN diodes. - Cable to PIN diode board disconnected or defective. - Polygon gets no power or clock. - PIN diode board defective. - pd_factor not correct. - Bad (dusty) optics. - Laser not yet warmed up. -> Wait 20 minutes after power-on. - Check if nothing hides the laser beam. - Check the polygon power. - If laser is bad, replace laser. ";"- Old laser with too low power.";"- Check cable and connectors to PIN diode board."
"'20E07";"E_SCN_FN_TRS_VERSION";"Wrong hardware version of rotating shutter motor driver detected. - Machine is ADC-SOLO, which has no RMS board. - Wrong type of RMS board (unlikely). If ok, replace RMS board. If this doesn't help, replace SCB. ";"- RMS board not connected, badly connected or defective.";"Check cable between scan control board (SCB) and RMS bord."
"'20E08";"E_SCN_FN_AJS_HI_ADAC";"Galvanometer amplitude D/A converter value at upper limit. ";"Galvanometer driver out of specs (not adjusted correctly).";"Replace galvanometer and driver board."
"'20E09";"E_SCN_FN_AJS_LO_ADAC";"Galvanometer amplitude D/A converter value at lower limit. ";"Galvanometer driver out of specs (not adjusted correctly).";"Replace galvanometer and driver board."
"'20E0A";"E_SCN_FN_AJS_HI_ODAC";"Galvanometer offset D/A converter value at upper limit. ";"Galvanometer might be positioned wrong in optics module.";"Replace galvanometer and driver board (?)"
"'20E0B";"E_SCN_FN_AJS_LO_ODAC";"Galvanometer offset D/A converter value at lower limit. ";"Galvanometer might be positioned wrong in optics module.";"Replace galvanometer and driver board (?)"
"'20E0C";"E_SCN_FN_TSA_RANGE";"The measured pixel values in SAB test mode differ too much from the expected value. ";"Scan acquisition board (SAB) defective.";"Replace SAB."
"'20E0D";"E_SCN_FN_TIV_P_RANGE_HIGH";"Pixel values at photomultiplier test mode are too high. photomultiplier specific data not installed or corrupted, photomultiplier defective. Install photomultiplier specific data from the origin photomultiplier floppy disk, or if not available, contact service central to align backup parameters with production parameters. If problem persists, replace photomultiplier box. ";"Ambient light,";"Avoid too much background light, keep door closed at start."
"'20E0E";"E_SCN_FN_TIV_D_RANGE";"Pixel values with ""dark"" photomultiplier are out of range. If problem persists, replace photomultiplier box. ";"Too much background light or photomultiplier box defective.";"Avoid too much background light, keep door closed at start."
"'20E0F";"E_SCN_FN_TIV_PIX_OVER";"Pixels at photomultiplier test are above the maximum. ";"Hardware problem on scan board (SMB).";"Replace scan board."
"'20E10";"E_SCN_FN_LPP_FILE";"Wrong photomultiplier parameter file. ";"Wrong diskette.";"Insert correct diskette."
"'20E11";"E_SCN_FN_LPP_MFA";"MFA missing or out of range. Check if MFA on floppy is in the correct range. Normally, it should be around 3.0 ";"Wrong photomultiplier parameter file or wrong parameter value.";"Insert correct diskette."
"'20E12";"E_SCN_FN_LPP_MFB";"MFB missing or out of range. Check if MFB on floppy is in the correct range. Normally, it should be around 0.3 ";"Wrong photomultiplier parameter file or wrong parameter value.";"Insert correct diskette."
"'20E13";"E_SCN_FN_LPP_MMSALLOC";"Allocation of a MMS control block failed. ";"Operating system problem.";"Check if software is installed correctly."
"'20E14";"E_SCN_FN_LLP_FILE";"Wrong laser parameter file. ";"Wrong diskette.";"Insert correct diskette."
"'20E15";"E_SCN_FN_LLP_POW";"las_power missing or out of range. Check if las_power in microwatts on floppy is in the correct range. ";"Wrong laser parameter file or wrong parameter value.";"Insert correct diskette."
"'20E16";"E_SCN_FN_LLP_MMSALLOC";"Allocation of a MMS control block failed. ";"Operating system problem.";"Check if software is installed correctly."
"'20E17";"E_SCN_FN_LIP_FILE";"Wrong PIN diode board parameter file. ";"Wrong diskette.";"Insert correct diskette."
"'20E18";"E_SCN_FN_LIP_PDFACT";"pd_factor missing or out of range. Check if pd_factor on floppy is in the correct range. Normally, it should be around 6800. ";"Wrong PIN diode board parameter file or wrong parameter value.";"Insert correct diskette."
"'20E19";"E_SCN_FN_LIP_MMSALLOC";"Allocation of a MMS control block failed. ";"Operating system problem.";"Check if software is installed correctly."
"'20E1A";"E_SCN_FN_LGP_FILE";"Wrong galvanometer parameter file. ";"Wrong diskette.";"Insert correct diskette."
"'20E1B";"E_SCN_FN_LGP_GTYPE";"Galvanometer type code missing or invalid. Check if galvo_type on floppy consists of 2 alphabetic characters. ";"Wrong galvanometer parameter file or wrong code.";"Insert correct diskette."
"'20E1C";"E_SCN_FN_LGP_OFF_CNT";"Offset counts for a certain format missing or invalid. Check if all offset counts on floppy are in the correct range. Normally, they should be between 80000 and 130000. ";"Wrong galvanometer parameter file or wrong parameter value.";"Insert correct diskette."
"'20E1D";"E_SCN_FN_LGP_MID_IP";"Mid IP correction for a certain format missing or invalid. Check if all mid IP corrections on floppy are in the correct range. Normally, they should be between -10000 and 10000. ";"Wrong galvanometer parameter file or wrong parameter value.";"Insert correct diskette."
"'20E1E";"E_SCN_FN_LGP_WID_COR";"Width correction factor for a certain format missing or invalid. Check if all width corr. factors on floppy are in the correct range. Normally, they should be around 1000000 = factor * 1E6. ";"Wrong galvanometer parameter file or wrong parameter value.";"Insert correct diskette."
"'20E1F";"E_SCN_FN_LGP_MMSALLOC";"Allocation of a MMS control block failed. ";"Operating system problem.";"Check if software is installed correctly."
"'20E20";"E_SCN_FN_JIT_AMP_PP";"Maximum galvanometer peak to peak amplitude count deviation exceeded. ";"Too high galvanometer jitter.";"Replace galvanometer and galvanometer control board."
"'20E21";"E_SCN_FN_JIT_AMP_DELTA";"Maximum galvanometer line to line amplitude count deviation exceeded. ";"Too high galvanometer jitter.";"Replace galvanometer and galvanometer control board."
"'20E22";"E_SCN_FN_JIT_OFF_PP";"Maximum galvanometer peak to peak offset count deviation exceeded. ";"Too high galvanometer jitter.";"Replace galvanometer and galvanometer control board."
"'20E23";"E_SCN_FN_JIT_OFF_DELTA";"Maximum galvanometer line to line offset count deviation exceeded. ";"Too high galvanometer jitter.";"Replace galvanometer and galvanometer control board."
"'20E24";"E_SCN_FN_LRP_FILE";"Wrong rotating shutter parameter file. ";"Wrong diskette.";"Insert correct diskette."
"'20E25";"E_SCN_FN_LRP_OFF_CNT";"Offset counts for a certain format missing or invalid. Check if all offset counts on floppy are in the correct range. Normally, they should be between 80000 and 130000. ";"Wrong rotating shutter parameter file or wrong parameter value.";"Insert correct diskette."
"'20E26";"E_SCN_FN_LRP_MMSALLOC";"Allocation of a MMS control block failed. ";"Operating system problem.";"Check if software is installed correctly."
"'20E27";"E_SCN_FN_VOLTAGE_NOK";"At least one of the tested voltages is not ok. Check/replace power supply, backplane, SMB, SSB. ";"Hardware problem.";"Check for shortcut."
"'20E28";"E_SCN_FN_LOP_PDFACT";"Parameter pd_factor missing or out of range. Check if pd_factor on floppy is in the correct range. Normally, it should be around 18000. ";"Wrong optic module parameter file or wrong parameter value.";"Insert correct diskette."
"'20E29";"E_SCN_FN_LOP_MIDIP";"Parameter bol2mid_ip missing or out of range. Check if bol2mid_ip on floppy is in the correct range. Normally, it should be around 0.396. ";"Wrong optic module parameter file or wrong parameter value.";"Insert correct diskette."
"'20E2A";"E_SCN_FN_TLP_RANGE";"Laser power out of range. nominal value. Replace optics module, if necessary. ";"The measured laser power differred more than 10% from the";"Check if laser power measurement has been calibrated correctly."
"'20E2B";"E_SCN_FN_SWP2";"Setting the sweep and laser timing to new parameters by scn_call_function() failed. ";"Wrong parameters or problems with polygon or laser.";"Check if parameters were correct."
"'20E2C";"E_SCN_FN_TLP_RANGE2";"Second laser power (mammo) out of range. stored value. (las_power2 must contain the correct value.) Replace optics module, if necessary. ";"The measured second laser power differred more than 10% from the";"Check if laser power measurement has been calibrated correctly."
"'20E2D";"E_SCN_FN_LPP_HTOFFSET";"HT Offset missing or out of range. Check if HT Offset on floppy is in the correct range. ";"Wrong photomultiplier parameter file or wrong parameter value.";"Insert correct diskette."
"'20E2E";"E_SCN_FN_TIV_P_RANGE_LOW";"Pixel values at photomultiplier test mode are too low, but above 500. photomultiplier defective. or if not available, contact service central to align backup parameters with production parameters. If problem persists, replace photomultiplier box. ";"Photomultiplier specific data not installed or corrupted,";"Install photomultiplier specific data from the origin photomultiplier floppy disk,"
"'20E2F";"E_SCN_FN_TIV_P_RANGE_0";"Pixel values at photomultiplier test mode are much too low (below 500). photomultiplier specific data not installed or corrupted, photomultiplier defective. Install photomultiplier specific data from the origin photomultiplier floppy disk, or if not available, contact service central to align backup parameters with production parameters. If problem persists, replace photomultiplier box. ";"Cable to photomultiplier not connected or defective,";"Check the cable connection, replace defective cable."
"'20E30";"E_SCN_FN_TIV_T_RANGE_LOW";"Pixel values at I/V converter test mode are too low, but above 500. If problem persists, replace photomultiplier box. ";"I/V converter or scan control board defective.";"Replace scan control board."
"'20E31";"E_SCN_FN_TIV_T_RANGE_0";"Pixel values at I/V converter test mode are much too low (below 500). If problem persists, replace scan control board. If problem persists, replace photomultiplier box. ";"I/V converter or cable defective or disconnected.";"Check cable from scan control board to photomultiplier box."
"'20E80";"E_SCN_TST_MMSOPEN";"Attaching SCNTST to the message management system (MMS) failed. No scanner operation possible. ";"Software configuration problem.";"Reinstall software."
"'20E81";"E_SCN_TST_SMQID";"SCNTST cannot get an ID for its input message queue. ";"Software configuration problem.";"Reinstall software."
"'20E82";"E_SCN_TST_MMSQCREATE";"SCNTST cannot create its input message queue. ";"Software configuration problem.";"Reinstall software."
"'20E83";"E_SCN_TST_SCN_ATTACH";"Attaching SCNTST to SCN failed. ";"Version mismatch or SCN not started.";"Check if software is installed correctly."
"'20E84";"E_SCN_TST_SCC_ATTACH";"Attaching SCNTST to SCC failed. ";"Version mismatch or SCC not started.";"Check if software is installed correctly."
"'20E86";"E_SCN_TST_BAC_ATTACH";"Attaching SCNTST to BAC failed. ";"Version mismatch or BAC not started.";"Check if software is installed correctly."
"'20E87";"E_SCN_TST_FREE_CTL";"Freeing MMS control block by SCNTST failed. operating system fault. ";"Wrong control block pointer (software error) or";"Check if software is installed correctly."
"'20E88";"E_SCN_TST_FREE_IMG";"Freeing MMS image block by SCNTST failed. operating system fault. ";"Wrong control block pointer (software error) or";"Check if software is installed correctly."
"'20E89";"E_SCN_TST_FREE_MSG";"Freeing MMS header block by SCNTST failed. operating system fault. ";"Wrong control block pointer (software error) or";"Check if software is installed correctly."
"'20E8A";"E_SCN_TST_NO_INPUT";"No input from user to SCNTST ""get..."" routine. ";"";"This is not an error. It should be treated SCNTST-internally."
"'20E8B";"E_SCN_TST_CAS_ATTACH";"Attaching SCNTST to CAS failed. ";"Version mismatch or CAS not started.";"Check if software is installed correctly."
"'20E8C";"E_SCN_TST_FIP_ATTACH";"Attaching SCNTST to FIP failed. ";"Version mismatch or FIP not started.";"Check if software is installed correctly."
"'20E8D";"E_SCN_TST_COB_ATTACH";"Attaching SCNTST to COB failed. ";"Version mismatch or COB not started.";"Check if software is installed correctly."
"'20F00";"E_SCN_TMS_TOO_MANY";"Setting another timeout not possible. ";"Too many timeouts active. Software error.";"Save AOS.LOG and contact service international."
"'20F01";"E_SCN_TMS_NO_FREE_POS";"Setting another timeout not possible. ";"Too many timeouts active. Software error.";"Save AOS.LOG and contact service international."
"'20F02";"E_SCN_TMN_NO_ENTRIES";"No timeout entries found, although expected. ";"Software error.";"Save AOS.LOG and contact service international."
"'21000";"E_BAC_CFG_GETDEFAULTS";"Cannot load the default configuration data. idea how this can happen! Try to download BAC again - if nothing else helps. ";"nvf_copy_virgin() failed.";"Check underlying error code for detailed information - no"
"'21001";"E_BAC_CFG_OVERWRITEDEFAULTS";"Unable to read the NVFs for the BAC component. ";"nvf_read_values() returned with error.";"Check underlying error message for detailed information."
"'21002";"E_BAC_CFG_DECLARECONFIG";"Cannot declare a configfile for service. ";"nvf_dcl_cfg() failed.";"Check underlying error message for detailed information."
"'21003";"E_BAC_SYNCING";"Cannot inform my parent that BAC has started up successfully and that the installation procedure can continue. ";"Write into sync mailbox failed.";""
"'21004";"E_BAC_TASKQPEND";"Problem reading from the input queue. ";"mms_qpend() reported an error.";"Check underlying error message for details."
"'21005";"E_BAC_ALLOCCB";"Cannot allocate memory on the heap for my control block. ";"sm_eheap() returned error.";"Could it be that we are running out of RAM?"
"'21006";"E_BAC_LOADCONFIG";"Ther is an error while loading the configurable data. ";"Cannot load BAC's configuration data.";"Check configuration."
"'21007";"E_BAC_ALLOCSHARED";"Cannot declare shared memory for data exchange between BAC's interface library and BAC itself. ";"sm_share() returned with error.";"System Ressources exhausted??"
"'21008";"E_BAC_GETQID";"System is not able to give me a queue ID for my input Queue too many tasks running (zombie processes, ....). A 'mon res' should solve the problem. It is not the way it's supposed to be, but ... ";"sm_queueid returned with error.";"System ressources are exhausted. Could it be that there are"
"'21009";"E_BAC_QCREATE";"System cannot create a message queue. ";"Creation of my input queue failed.";"Check underlying error code for details."
"'2100A";"E_BAC_INITSTT";"Cannot initialize my state-transition-table. the VME. ";"int_bac_stt() failed.";"Nothing can be done - Try to download again and restart"
"'2100B";"E_BAC_NOTASKID";"Too many tasks running. likely to float around in the system blocking its ressources. ";"System cannot assign a taskID to the BAC task.";"Check configuration and remove all zombie processes that are"
"'2100C";"E_BAC_TASKSTART";"Cannot start the BAC task. underlying error codes for detauils. ";"lib_taskcreate() returned with error.";"Starting the BAC task failed for any reason - check the"
"'2100D";"E_BAC_TASKSYNC";"received an error while waiting for BAC to broadcast its birth. ";"sc_pend() returned with error.";"Check underlying error for details."
"'2100E";"E_BAC_CANNOTDELETE";"An old folder must be deleted as the space is needed for a new one - the delete operation failed. happened. ";"Cannot delete contents of an old folder";"Check the underlying error code, to check what exactly"
"'2100F";"E_BAC_CANNOTGRANT1";"Internal handling of the buffer handles failed. went wrong. ";"Cannot push buffer handle to the backend of the 'granted'-queue.";"Check the underlying errors for a detailed explanation of what"
"'21010";"E_BAC_CANNOTGRANT2";"Internal handling of the buffer handles failed. went wrong. ";"Cannot push buffer handle to the backend of the 'granted'-queue.";"Check the underlying errors for a detailed explanation of what"
"'21011";"E_BAC_PUSH2QUEUED";"Internal handling of the buffer handles failed. went wrong. ";"Cannot push buffer handle to the backend of the 'queued'-queue.";"Check the underlying errors for a detailed explatantion of what"
"'21012";"E_BAC_CREATECTRL";"Creation of the file containing the control data failed. ";"Cannot create control file.";"?"
"'21013";"E_BAC_SPOOLCTRL";"Error while rewriting the control file. ";"Cannot spool the complete control data to file.";"See underlying error code for explanation."
"'21014";"E_BAC_PREPIMGFILE";"Creation of the imagefile and allocation of sufficient space for the image failed. ";"Preparation of the imagefile failed.";"Check that there is enough space left on the harddisk!"
"'21015";"E_BAC_SPOOLSENDCTRL";"Error while rewriting the control file. ";"Cannot spool the complete control data to file.";"See underlying error code for explanation."
"'21016";"E_BAC_SENDCTRL";"Sending the control data to the Spooler Output failed. ";"spo_send_ctrl() returned with error.";"Rely on automatic job handling - should not happen anyway ..."
"'21017";"E_BAC_PREPIMGFILE1";"Cannot prepare image file (creation, allocation of space). ";"prepare_image_file() failed.";"Check that there is enough space left on the harddisk!"
"'21018";"E_BAC_TAGFOLDER";"The function that tags a folder returned with error. ";"tag_folder() failed.";"See underlying function for a detailed explanation."
"'21019";"E_BAC_WRITECTRL";"For any reason we are not able to write the control data to the harddisk. ";"Writing of the first part of the control data failed.";"See underlying error for detailes."
"'2101A";"E_BAC_OPENIMGFILE";"-----------------""---------------- ";"Creation of the image file failed.";"See underlying errors."
"'2101B";"E_BAC_ALLOCDISKSPACE";"Cannot allocate enough space to hold the image. ";"alloc_disk_space() returned with error.";"Check diskspace."
"'2101C";"E_BAC_WRCOMPCTRL";"Cannot rewrite the file. ";"Filedescriptor cannot be rewound.";"Rely on automatic recovery."
"'2101D";"E_BAC_WRITECHUNK";"---------------""----------------- ";"Writing the chunk to disk failed.";"See underlying error codes and explanations."
"'2101E";"E_BAC_OPENTAGFILE";"Cannot create the file <./tagfile> in the folder directory. ";"Creation of the tagfile failed.";"See underlying errors."
"'2101F";"E_BAC_WRITETAGFILE";"No write-operation possible on the tagfile. ";"Writing the tagstring into the tagfile failed.";"See underlying error code."
"'21020";"E_BAC_IFC_SHAREFAILED";"";"";""
"'21021";"E_BAC_IFC_CANNOTMMSALLOC0";"";"";""
"'21022";"E_BAC_IFC_CANNOTQPOST0";"";"";""
"'21023";"E_BAC_IFC_CANNOTMMSALLOC1";"";"";""
"'21024";"E_BAC_IFC_CANNOTQPOST1";"";"";""
"'21025";"E_BAC_IFC_CANNOTMMSALLOC2";"";"";""
"'21026";"E_BAC_IFC_CANNOTQPOST2";"";"";""
"'21027";"E_BAC_IFC_CANNOTMMSALLOC3";"";"";""
"'21028";"E_BAC_IFC_CANNOTQPOST3";"";"";""
"'21029";"E_BAC_IFC_CANNOTMMSALLOC4";"";"";""
"'2102A";"E_BAC_IFC_CANNOTQPOST4";"";"";""
"'2102B";"E_BAC_IFC_CANNOTMMSALLOC5";"";"";""
"'2102C";"E_BAC_IFC_CANNOTQPOST5";"";"";""
"'2102D";"E_BAC_IFC_CANNOTMMSALLOC6";"";"";""
"'2102E";"E_BAC_IFC_CANNOTQPOST6";"";"";""
"'2102F";"E_BAC_RMDIR";"Calling rmdir() failed for this folder. by user interaction ...) In general, a reset should do! ";"Cannnot remove a folder from disk.";"Check whether this folder is still existing (might be renamed"
"'21030";"E_BAC_GETBUF_MKDIR";"Cannot created directory for a new folder ";"mkdir failed";"Reset!"
"'21031";"E_BAC_MAINGLOBALLOGLEVEL";"Cannot set the global loglevel ";"LlvSetLogLevel failed";"See underlying error codes"
"'21032";"E_BAC_MAINLOCALLOGLEVEL";"Cannot set the local loglevel ";"LlvSetLogLevel failed";"See underlying error codes"
"'21033";"E_BAC_MAININITCAS";"Cannot initialize the cas component is missing on the D: partition. Please check the existence of the file d:/iptypes.tbl. If it does not exist, rerun the CPF parser. If this does not help, please contact CSO-MED for further investigation. ";"cas_initCas failed";"See CAS error code - probably the IPTable file"
"'21034";"E_BAC_MAINATTACHSPO";"Cannot attach to SPO ";"spo_attach failed";"See underlying error!"
"'21035";"E_BAC_IGN_FREECTL";"Cannot free attached control block in ignore() ";"mms_free failed";"None - this is a bug - report this to SI-DIS"
"'21036";"E_BAC_IGN_FREEIMG";"Cannot free attached image block in ignore() ";"mms_free failed";"None - this is a bug - report this to SI-DIS"
"'21037";"E_BAC_IGN_FREEHEAD";"Cannot free message header in ignore() ";"mms_free failed";"None - this is a bug - report it to SI-DIS"
"'21038";"E_BAC_GB_GENERAL";"Something went wrong while reserving a buffer ";"get_buffer failed";"See underlying error code for details"
"'21039";"E_BAC_SSC_WRITECTRL";"Cannot write demographic data to disk ";"write_control failed";"See reason for the write failure (underlying error)"
"'2103A";"E_BAC_SC_FREECTL";"Cannot free an attached control block in spool_control ";"mms_free failed";"This is a bug - inform SI-DIS"
"'2103B";"E_BAC_SC_FREECTL1";"Cannot free an attached control block in spool_control ";"mms_free failed";"This is a bug - inform SI-DIS"
"'2103C";"E_BAC_CMD_QCFTAG";"buf_tag_folder failed ";"Cannot tag folder to be retransmitted";"See underlying error code"
"'2103D";"E_BAC_CMD_QCFPUSH";"buf_push_handle_to_back failed ";"Cannot push folder into the queued list";"See underlying error."
"'2103E";"E_BAC_CMD_QCFFREECTL";"MMS gets confused the situation to SI-DIS for further investigation. ";"Cannot free mms_ctl block";"Reset the machine - and send the logfile reflecting"
