"ErrorCode";"Identifier";"Meaning";"Reason";"Cure"
"'2103F";"E_BAC_CMD_QCFFREEMSG";"MMS gets confused the situation to SI-DIS for further investigation. ";"Cannot free mms_header block";"Reset the machine - and send the logfile reflecting"
"'21040";"E_BAC_REJBUF_CLOSECTRL";"";"";""
"'21041";"E_BAC_REJBUF_MMSFREE";"";"";""
"'21042";"E_BAC_REJBUF_RMDIR";"";"";""
"'21043";"E_BAC_REJBUF_PUSH2EMPTY";"";"";""
"'21044";"E_BAC_NO_FREE_BUFFER";"There are no buffers left for a new acquisition Station has been completed successfully. ";"All buffers in use";"Wait until the next transmission to a Processing"
"'21045";"E_BAC_SETDEFONLINEMMSFREE";"Cannot free message ";"mms_free failed";"See underlying MMS error for details."
"'21046";"E_BAC_SETDEFOFFLINEMMSFREE";"Cannot free message ";"mms_free failed";"See underlying mms error for details."
"'21047";"E_BAC_UPDATESTATE_MMSFREE";"Cannot free message ";"mms_free failed";"See underlying mms error for details."
"'21048";"E_BAC_UPDATESTATE_DELERR";"";"";""
"'21049";"E_BAC_UPDTSTATROUT_DELERR";"";"";""
"'2104A";"E_BAC_NOTFY_REQU_MMS_FREE";"";"";""
"'2104B";"E_BAC_REJBUF_GRASP";"A job handle cannot be found anymore in its queue immediately. In the meantime, bring the Scanner into offline mode (via the keyoperator screen) and remove any cassettes from the input buffer. If activities have come to an end (please ensure that all cassettes have left the machine) perform a reset. This will reset the queues and operation can continue without any loss of data. Remark: up to 3 images might be sent a 2nd time, this is due to the fact that the processing station was still busy with these images and therefore, no acknowledgement message have been received until the reset was performed. ";"Inconsistency in job queues";"Severe software inconsistency - inform service"
"'2104C";"E_BAC_RELBUFGETBUF";"A job handle cannot be found anymore in its queue immediately. In the meantime, bring the Scanner into offline mode (via the keyoperator screen) and remove any cassettes from the input buffer. If activities have come to an end (please ensure that all cassettes have left the machine) perform a reset. This will reset the queues and operation can continue without any loss of data. Remark: up to 3 images might be sent a 2nd time, this is due to the fact that the processing station was still busy with these images and therefore, no acknowledgement message have been received until the reset was performed. ";"Inconsistency in job queues";"Severe software inconsistency - inform service"
"'2104D";"E_BAC_RELBUFNQGETBUF";"A job handle cannot be found anymore in its queue immediately. In the meantime, bring the Scanner into offline mode (via the keyoperator screen) and remove any cassettes from the input buffer. If activities have come to an end (please ensure that all cassettes have left the machine) perform a reset. This will reset the queues and operation can continue without any loss of data. Remark: up to 3 images might be sent a 2nd time, this is due to the fact that the processing station was still busy with these images and therefore, no acknowledgement message have been received until the reset was performed. ";"Inconsistency in job queues";"Severe software inconsistency - inform service"
"'2104E";"E_BAC_CFG_CHMOD_BUFSIZE";"Cannot set access rights for the buffersize ";"nvf_set_acc_mode failed";"Correct Software"
"'2104F";"E_BAC_CFG_CHMOD_CHUNKSTEP";"Cannot set access rights for the chunksteps ";"nvf_set_acc_mode failed";"Correct Software"
"'21050";"E_BAC_CFG_CHMOD_SPOIDLETIO";"Cannot set access rights for the idle_timeout in SPO ";"nvf_set_acc_mode failed";"Correct Software"
"'21051";"E_BAC_CFG_CHMOD_SPOBSYTIO";"Cannot set access rights for the busy_timeout in SPO ";"nvf_set_acc_mode failed";"Correct Software"
"'21052";"E_BAC_CFG_CHMOD_SPOCHUNKDIST";"Cannot set access rights for the chunkdistance in SPO ";"nvf_set_acc_mode failed";"Correct Software"
"'21053";"E_BAC_CFG_CHMOD_SPORETRYTIO";"Cannot set access rights for the retry timeout in SPO ";"nvf_set_acc_mode failed";"Correct Software"
"'21054";"E_BAC_DELOLDBUF";"Cannot delete old folder from disk to write a new one ";"delete_folder_from_disk failed";"See underlying error code for details."
"'21055";"E_BAC_STEALBUF_MKDIR";"Cannot create new folder directory for testimage inconsistency - check logfile and existing files on the e: partition, whether the folder already exists. If this is the case, please inform CSO-MED immediately and provide a logfile for further investigation. ";"mkdir failed";"Check space on harddisk. Might also be a software"
"'21056";"E_BAC_STEALBUF_GENERAL";"See underlying error code for details ";"Unable to create a new folder for any reason";"See underlying error code for details"
"'21057";"E_BAC_WRONG_STATE";"BAC is designed to handle max. 2 folders in parallel this is a hardware restriction. An attempt has been made to get a 3rd buffer. stops, then do a reset. Inform MED-CSO and send them the logfile for further investigation by R&D. ";"A get_buffer command has been received in wrong state";"Severe bug, wait until activity (handling, scanning)"
"'21058";"E_BAC_C1FNA_PUSH";"Cannot push handle back into the granted queue again when returning into pure offline mode. As customer, please wait until all activities have come to an end (do not feed new cassettes into the machine) and reset it. ";"buf_push_handle_to_front failed";"Remove Software bug."
"'21059";"E_BAC_C2FNA_PUSH";"Cannot push handle back into the granted queue again when returning into pure offline mode. As customer, please wait until all activities have come to an end (do not feed new cassettes into the machine) and reset it. ";"buf_push_handle_to_front failed";"Remove Software bug."
"'2105A";"E_BAC_SNSC_GRASP";"Cannot get handle from the granted queue As customer, please wait until all activities have come to an end (do not feed new cassettes into the machine) and reset it. ";"buf_grasp_buffer_handle failed";"Remove software bug."
"'2105B";"E_BAC_SFD_GRASP";"Cannot get handle from the granted queue As customer, please wait until all activities have come to an end (do not feed new cassettes into the machine) and reset it. ";"buf_grasp_buffer_handle failed";"Remove software bug."
"'2105C";"E_BAC_FLD_C2PO_PUSH";"Cannot push handle back into the granted queue As customer, please wait until all activities have come to an end (do not feed new cassettes into the machine) and reset it. ";"buf_push_handle_to_front failed";"Remove Software bug."
"'2105D";"E_BAC_REMBUF_RMDIR";"Cannot remove folderdirectory from the harddisk will reinitialize the folders and the harddisk contents. ";"rmdir() failed";"See underlying error codes for details - In general, a reset"
"'2105E";"E_BAC_REMBUF_PUSH2EMPTY";"Cannot push freed handle to the back of the 'empty' queue ";"buf_push_handle_to_back() failed";"Inform CSO-MED about the failure and perform a RESET."
"'2105F";"E_BAC_REMBUF_GRASP";"Cannot grasp the specified buffer handle from the 'granted' queue. ";"buf_grasp_buffer_handle() failed";"Software inconsistency - inform CSO-MED and perform a RESET."
"'21060";"E_BAC_GRB_ACTIVE";"There is already one folder in use?? Please reset and have everybody keep his hands off any keyboard! ";"inserting incomplete folder failed during startup.";"Is someone using one of the testprograms during startup??"
"'21061";"E_BAC_HIM_FREECTL";"Freeing of the control block of an unknown message failed. investigation by R&D. ";"mms_free failed";"Please inform MED-CSO and provide the logfile for further"
"'21062";"E_BAC_HIM_FREEIMG";"Freeing of the image block of an unknown message failed. investigation by R&D. ";"mms_free failed";"Please inform MED-CSO and provide the logfile for further"
"'21063";"E_BAC_HIM_FREEMSG";"Freeing of an unknown message failed. investigation by R&D. ";"mms_free failed";"Please inform MED-CSO and provide the logfile for further"
"'21064";"E_BAC_GB1_MMSFREE";"Freeing of a get_buffer message failed in this situation: no buffers are available at this time, we have to wait for the output to complete the transmission of an image. investigation by R&D. ";"mms_free failed";"Please inform MED-CSO and provide the logfile for further"
"'21065";"E_BAC_GB2_MMSFREE";"Freeing of a get_buffer message failed in this situation: no buffers are available at this time, we have to wait for the output to complete the transmission of an image. investigation by R&D. ";"mms_free failed";"Please inform MED-CSO and provide the logfile for further"
"'21066";"E_BAC_LOADPCF";"unable to load the program file from disk ";"loading the precheck filter failed";"Configuration error, or program file missing."
"'21067";"E_BAC_STARTPCF";"An error occured while starting the precheck filter. ";"starting the precheck filter failed.";"See error that lead to this error message."
"'21068";"E_BAC_PCFATTACH";"configuration error ";"cannot attach to the precheck filter";"ensure that the software on this system is consistent."
"'21069";"E_BAC_PCFSENDCTRL";"sending the block failed ";"cannot send control block to precheck system";"no cure"
"'2106A";"E_BAC_ALLOCPCFCTRL1";"unable to duplicate demographic data for the precheck system ";"cannot alloc control block";"out of system resources?"
"'2106B";"E_BAC_PCFSENDCTRL1";"sending the block failed ";"cannot send control block to precheck system";"no cure"
"'2106C";"E_BAC_MAIN_INITICN";"Something wrong with ICN ";"attach to ICN failed";"No cure"
"'2106D";"E_BAC_SC_PCFSENDCHUNK";"sending the block failed ";"cannot send pixel chunk to precheck system";"no cure"
"'2106E";"E_BAC_ALLOCPCFCHUNK1";"unable to duplicate pixel chunk for the precheck system ";"cannot alloc image block";"out of system resources?"
"'2106F";"E_BAC_SCNU_PCFSENDCHUNK";"sending the block failed ";"cannot send pixel chunk to precheck system";"no cure"
"'21070";"E_BAC_SNSC_PCFSENDCHUNK";"sending the block failed ";"cannot send pixel chunk to precheck system";"no cure"
"'21071";"E_BAC_SC_PCFCLEANUP";"internal software error - out of resources error to R&D via your GSC. ";"pcf_cleanup failed";"No cure - reset the system and report this"
"'21072";"E_BAC_SCNU_PCFCLEANUP";"internal software error - out of resources error to R&D via your GSC. ";"pcf_cleanup failed";"No cure - reset the system and report this"
"'21073";"E_BAC_SNSC_PCFCLEANUP";"internal software error - out of resources error to R&D via your GSC. ";"pcf_cleanup failed";"No cure - reset the system and report this"
"'21074";"E_BAC_GBSYNCING";"Cannot inform my parent that BACGB has started up successfully and that the installation procedure can continue. ";"Write into sync mailbox failed.";"No Cure!"
"'21075";"E_BAC_GBTASKQPEND";"Problem reading from the input queue. ";"mms_qpend() reported an error.";"Check underlying error message for details."
"'21076";"E_BAC_GETGBQID";"System is not able to give me a queue ID for my input Queue too many tasks running (zombie processes, ....). A 'mon res' should solve the problem. It is not the way it's supposed to be, but ... ";"sm_queueid returned with error.";"System ressources are exhausted. Could it be that there are"
"'21077";"E_BAC_GBQCREATE";"System cannot create a message queue. ";"Creation of my input queue failed.";"Check underlying error code for details."
"'21078";"E_BAC_GBNOTASKID";"Too many tasks running. likely to float around in the system blocking its ressources. ";"System cannot assign a taskID to the BAC task.";"Check configuration and remove all zombie processes that are"
"'21079";"E_BAC_GBTASKSTART";"Cannot start the BAC task. underlying error codes for detauils. ";"lib_taskcreate() returned with error.";"Starting the BAC task failed for any reason - check the"
"'2107A";"E_BAC_GBTASKSYNC";"received an error while waiting for BAC to broadcast its birth. ";"sc_pend() returned with error.";"Check underlying error for details."
"'2107B";"E_BAC_WRCOMCTRLSTORE";"see IFX error below ";"writing the complete control block failed";"Check underlying error for details."
"'2107C";"E_BAC_WRCOMCTRLCLOSE";"see IFX error below. ";"closing the completed control file failed";"Check underlying error for details."
"'21100";"E_SPO_REFUSE_POST";"Cannot reply to request in wrong state ";"mms_qpost failed";"See underlying error."
"'21101";"E_SPO_IGNORE_FREE_CTRL";"Cannot free MMS Control Block different from the NULL pointer, however, the try to free this control block resulted in this error. ";"mms_free failed";"The MMS header block has a reference to a control block that is"
"'21102";"E_SPO_IGNORE_FREE_IMG";"Cannot free MMS Image Block different from the NULL pointer, however, the try to free this control block resulted in this error. ";"mms_free failed";"The MMS header block has a reference to a control block that is"
"'21103";"E_SPO_IGNORE_FREE_MSG";"Cannot free MMS Header Block be freed. This is a heavy bug! Please report this ASAP - in the meantime, a reset will do for a while. ";"mms_free failed";"The MMS header block that has arrived via the input queue cannot"
"'21104";"E_SPO_CNCQ_GETBUF";"There is no buffer being transmitted currently. ";"Removing the buffer handle failed.";"RESET!"
"'21105";"E_SPO_CNCQ_WRITE2BACK";"Cannot push the handle into the queue of transmitted folders. ";"buf_write_handle_to_back failed.";"See underlying errors."
"'21106";"E_SPO_CNCQ_QJAM";"Cannot jam this message to the front of my input queue. ";"mms_qjam failed.";"See underlying error codes."
"'21107";"E_SPO_CQ_QJAM";"Cannot jam this message to the front of my input queue. ";"mms_qjam failed.";"See underlying error codes."
"'21108";"E_SPO_CHKID_QJAM";"Cannot jam this message to the front of my input queue. ";"mms_qjam failed.";"See underlying error codes"
"'21109";"E_SPO_FQ_MMSALLOC";"Cannot allocate a new image block. into DCM's chunkqueue. ";"mms_alloc failed for an image block";"Allocation of a new image block failed. Cannot write a new chunk"
"'2110A";"E_SPO_FQ_READ";"Cannot read image chunk from disk. ";"buf_read failed";"See underlying errors."
"'2110B";"E_SPO_FQ_TXIMG";"Cannot post image block into the chunk queue. ";"dcm_tx_image_chunk failed.";"Probably the queue is full. Check underlying error for details."
"'2110C";"E_SPO_FQ_FREEMSG";"Cannot free message header block ";"mms_free failed";"Software inconsistency - RESET!"
"'2110D";"E_SPO_SC_ALLOCMSG";"Cannot allocate an image block to be posted into the chunk queue ";"mms_alloc failed for an image block";"Rely on automatic error recovery."
"'2110E";"E_SPO_SC_READCHUNK";"Cannot read image chunk from disk. ";"buf_read failed.";"Check underlying error codes fro details."
"'2110F";"E_SPO_SC_SENDCHUNK";"Cannot post chunk to DCM ";"dcm_tx_image_chunk failed";"Probably the chunkqueue is full. Rely on automatic recovery."
"'21110";"E_SPO_SC_ROUTECHUNK";"Cannot post chunk to DCM ";"dcm_tx_image_chunk failed";"Probably the chunkqueue is full. Rely on automatic recovery."
"'21111";"E_SPO_SC_FILECLOSE";"Cannot close imagefile. ";"buff_close failed";"Closing the imagefile failed. Check underlying error for details."
"'21112";"E_SPO_SC_FREEMSG";"Cannot free the message header block. ";"mms_free failed";"Software inconsistency - RESET!"
"'21113";"E_SPO_GIP_ENPASS";"Cannot switch into passthru mode. details. ";"bac_enable_passthru failed.";"BAC refuses to go into passthru mode. See underlying error for"
"'21114";"E_SPO_GIP_FREEMSG";"Cannot free an MMS header block ";"mms_free failed.";"Software inconsistency - RESET!"
"'21115";"E_SPO_TO_GETBUFFER";"Cannot get me the folder to be transmitted offline neither from the ""queued"" queue nor from the ""warning"" queue. This could be an inconsistency in the folder queues or a race between messages. The reason for this is not clear yet, please report any occurance of this error together with a logfile showing the error to MED-CSO. ";"get_buffer_handle failed.";"reset the device allowing it to rebuild the folder queues."
"'21116";"E_SPO_TO_SETBUFFER";"Cannot mark this buffer as being transmitted now. ";"set_buffer_being_transmitted failed.";"See underlying error codes."
"'21117";"E_SPO_TO_TXFOLDER";"Request to transmit a whole folder (offline) failed. ";"dcm_transmit_folder failed.";"See underlying error codes for details"
"'21118";"E_SPO_TO_TAGFOLDER";"Cannot tag the folder as being transmitted. ";"buf_tag_folder failed.";"See underlying error."
"'21119";"E_SPO_TO_FREEMSG";"Cannot free MMS header block ";"mms_free failed.";"Software inconsistency - RESET!"
"'2111A";"E_SPO_TOIC_DISPASS";"Cannot disable passthru mode. error recovery. ";"bac_disable_passthru failed.";"BAC refuses to tranit into offline mode ... rely on automatic"
"'2111B";"E_SPO_TOIC_ALLOCCTRL";"Cannot alloc a control block to transmit the control data to DCM. number of mms control blocks in the configuration data. ";"mms_alloc failed for a control block";"See underlying error codes - maybe it is usefull to increase the"
"'2111C";"E_SPO_TOIC_OPENCTRL";"Cannot open folder's control file. ";"open_file_readonly failed.";"Rely on automatic error recovery."
"'2111D";"E_SPO_TOIC_READCTRL";"Cannot read control data from file. ";"read failed.";"See underlying error codes."
"'2111E";"E_SPO_TOIC_CLOSECTRL";"Cannot close control file. ";"close failed.";"Maybe open() failed ?!"
"'2111F";"E_SPO_TOIC_STARTTX";"Cannot start online transmission. ";"dcm_start_online failed.";"See DCM error code."
"'21120";"E_SPO_TOIC_OPENIMG";"Cannot open the image file. ";"open_file_readonly failed.";"Rely on automatic job handling."
"'21121";"E_SPO_TOIC_ALLOCCHUNK";"Cannot allocate an image block ";"mms_alloc failed for an image block";"See underlying error."
"'21122";"E_SPO_TOIC_READCHUNK";"Cannot read image chunk from disk. ";"read failed.";"See underlying error codes"
"'21123";"E_SPO_TOIC_SENDCHUNK";"Cannot send image chunk to DCM ";"dcm_tx_image_chunk failed.";"Chunkqueue full?? Rely on automatic error recovery."
"'21124";"E_SPO_FREEMSG";"Cannot free a message block ";"mms_free failed for message block";"Software Inconsistency - RESET!"
"'21125";"E_SPO_CFD_DISPASS";"Cannot turn off the passthru mode ";"bac_disable_passthru failed.";"See underlying errors."
"'21126";"E_SPO_CFD_OPENIMG";"Cannot open image file. ";"open_file_readonly failed.";"Rely on automatic error recovery."
"'21127";"E_SPO_CFD_SETFILEPOS";"Cannot position cursor to the place where the chunk begins whose transmission failed. ";"Cannot position file cursor.";"Rely on automatic error recovery."
"'21128";"E_SPO_CFD_FREEMSG";"Cannot free header block ";"mms_free failed.";"software inconsistency - RESET!"
"'21129";"E_SPO_RCTRL_STARTTX";"Posting the request failed. ";"Cannot start online transmission";"Rely on automatic recovery."
"'2112A";"E_SPO_RCTRL_FREEMSG";"Cannot free header block ";"mms_free_failed";"software inconsistency - RESET!"
"'2112B";"E_SPO_RCHUNK_TX";"Posting of this request failed ";"Cannot send image chunk";"Rely on automatic error recovery."
"'2112C";"E_SPO_RCHUNK_FREE_MSG";"Cannot free header block ";"mms_free failed.";"software inconsistency - RESET!"
"'2112D";"E_SPO_SYNCING";"Cannot sync with installation routine. ";"sc_post failed.";""
"'2112E";"E_SPO_TASKQPEND";"cannot pend on my input queue ";"mms_qpend returned with error.";"Check configuration."
"'2112F";"E_SPO_TASK_TIOMSG";"Cannot alloc a header block for the timeout message ";"mms_alloc failed.";"increase number of MMS header blocks - configuration error."
"'21130";"E_SPO_INIT_ALLOCCB";"Cannot allocate space for the control block ";"sm_eheap failed";"Too many tasks running at a time - check configuration."
"'21131";"E_SPO_INIT_LOADCFG";"See underlying errors ";"Cannot load configuration data.";"Configuration Error - check configuration"
"'21132";"E_SPO_INIT_ALLOCSHARED";"Cannot alloc shared memory ";"sm_share failed";"See underlying error."
"'21133";"E_SPO_INIT_MMSOPEN";"Cannot access MMS ";"mms_open failed";"Check configuration."
"'21134";"E_SPO_INIT_GETQID";"Cannot get an ID for my input queue ";"sm_queueid failed";"See underlying error."
"'21135";"E_SPO_INIT_QCREATE";"Cannot create my input queue ";"mms_qecreate failed.";"See underlying error"
"'21136";"E_SPO_INIT_STT";"initialisation of the state transition table failed. ";"init_spo_stt failed";"Not enough memory??"
"'21137";"E_SPO_INIT_DCMATTACH";"Cannot attach to the DICOM interface library. ";"dcm_attach failed.";"Version mismatch between SPO and DCM??"
"'21138";"E_SPO_INIT_TASKID";"Cannot get a task ID for SPO ";"sm_taskid failed";"Out of ressources! - RESET"
"'21139";"E_SPO_INIT_TASKSTART";"Cannot spawn the SPO task ";"lib_taskcreate failed";"See underlying error."
"'2113A";"E_SPO_INIT_TASKSYNC";"Cannot pend on sync mailbox ";"sc_pend failed";"Out of ressources - RESET!"
"'2113B";"E_SPO_IFC_SHARE";"Cannot access SPO's shared memory ";"sm_share failed";"See underlying error"
"'2113C";"E_SPO_IFC_MMSALLOC";"Cannot allocate a message header SPOIFC is attached to. ";"mms_alloc failed for message header";"Increase number of message header for the task,"
"'2113D";"E_SPO_IFC_QPOST";"Cannot post into SPO's message queue ";"mms_qpost failed";"See underlying error code."
"'2113E";"E_SPO_CNCQ_TAGFOLDER";"Cannot tag the folder has having been transmitted ";"buf_tag_folder failed";"See underlying error"
"'2113F";"E_SPO_SPOGOON";"Cannot ask BAC to continue the transmission ";"bac_continue_transmission failed";"Check BAC error"
"'21140";"E_SPO_INIT_BACATTACH";"Cannot attach to the Buffer Acquisition task ";"bac_attach failed";"Check the error that led to this error"
"'21141";"E_SPO_INIT_ALLOCHEAD";"Cannot alloc mms header block might allow the continue work, but its definitely not ok! ";"mms_alloc failed";"increase the number of MMS headers - error recovery"
"'21142";"E_SPO_REFUSE_FREEIMG";"Cannot free an attached image block in refuse () ";"mms_free failed";"No Cure - Ignore"
"'21143";"E_SPO_REFUSE_FREECTL";"Cannot free an attached control block in refuse () ";"mms_free failed";"No Cure - Ignore"
"'21144";"E_SPO_REFUSE_FREEHEAD";"Cannot free an attached header block in refuse () ";"mms_free failed";"No Cure - Ignore"
"'21145";"E_SPO_CNCQ_CLOSE";"was not able to close the image file that was marked as still being open. to overwrite the folder. A reset will help temporarily Inform SI-DIS about this error!! ";"buff_close failed";"The machine will probably hangup as soon as it tries"
"'21146";"E_SPO_SC_OUTOFSEQ";"While syncing the output with the input stream, we missed a chunk. ";"Mismatch in chunkIDs";"Software error - inform SI-DIS"
"'21147";"E_SPO_QJ_GETZOMBIE";"";"";""
"'21148";"E_SPO_QJ_TAGFOLDER";"";"";""
"'21149";"E_SPO_QJ_WRITE2BACK";"";"";""
"'2114A";"E_SPO_QJ_MMSFREE";"";"";""
"'2114B";"E_SPO_QJNCQ_GETZOMBIE";"";"";""
"'2114C";"E_SPO_QJNCQ_TAGFOLDER";"";"";""
"'2114D";"E_SPO_QJNCQ_WRITE2BACK";"";"";""
"'2114E";"E_SPO_RJ_GETZOMBIE";"";"";""
"'2114F";"E_SPO_RJ_TAGFOLDER";"";"";""
"'21150";"E_SPO_RJ_WRITE2BACK";"";"";""
"'21151";"E_SPO_RJ_MMSFREE";"";"";""
"'21152";"E_SPO_RJNCQ_GETZOMBIE";"";"";""
"'21153";"E_SPO_RJNCQ_TAGFOLDER";"";"";""
"'21154";"E_SPO_RJNCQ_WRITE2BACK";"";"";""
"'21155";"E_SPO_HEFNCQ_GETZOMBIE";"";"";""
"'21156";"E_SPO_HEFNCQ_TAGFOLDER";"";"";""
"'21157";"E_SPO_HEFNCQ_WRITE2BACK";"";"";""
"'21158";"E_SPO_HEF_GETZOMBIE";"";"";""
"'21159";"E_SPO_HEF_TAGFOLDER";"";"";""
"'2115A";"E_SPO_HEF_WRITE2BACK";"";"";""
"'2115B";"E_SPO_HEF_MMSFREE";"";"";""
"'2115C";"E_SPO_GOOFF";"";"";""
"'2115D";"E_SPO_TOC_SETBUFFER";"";"";""
"'2115E";"E_SPO_CQO_CLOSE";"";"";""
"'2115F";"E_SPO_CQO_QJAM";"";"";""
"'21160";"E_SPO_PTW_GETZOMBIE";"Corrupted data structure CSO - MED. ";"Cannot retrieve zombie folder";"Reset - if the problem persists, please inform"
"'21161";"E_SPO_PTW_TAGFOLDER";"Corrupted data structure or out of ressources CSO - MED ";"Cannot tag folder with status <warning>";"Reset - if the problem persists, please inform"
"'21162";"E_SPO_PTW_WRITE2BACK";"Corrupted data structure. CSO - MED. ";"Cannot push the folder to the back of the <recoverable> queue.";"Reset - if the problem persists, please inform"
"'21163";"E_SPO_PTW_MMSFREE";"Software inconsistency sequence, rename the file d:/old/aos.log and give it a unique name. Preferably, copy it within the drive D: or to drive E:. Contact CSO-MED and forward the logfile to them for further investigation. ";"Cannot free MMS block";"Please reset the machine, and after the powerup"
"'21164";"E_SPO_RJNCQ_GRASP";"Software inconsistency Bring the Scanner into offline mode by means of the keypad (Keyoperator mode). Wait until all cassettes have been scanned and ejected into the output buffer. reset the scanner and turn off the offline mode again. ** inform service immediately about this failure ** ";"Cannot grasp handle from zombie queue";"Remove all cassettes from the input buffer."
"'21165";"E_SPO_FBTTWCQ_TAGFOLDER";"See underlying error code ";"Cannot tag the folder";"See underlying error code"
"'21166";"E_SPO_FBTTWCQ_WRITE2BACK";"See underlying error code ";"Cannot push into the warning queue";"See underlying error code"
"'21167";"E_SPO_CQ_CLOSE";"was not able to close the image file that was marked as still being open. to overwrite the folder. A reset will help temporarily Inform SI-DIS about this error!! ";"buff_close failed";"The machine will probably hangup as soon as it tries"
"'21168";"E_SPO_TO_LOOKUPQUEUES_FAILED";"the method transmit_offline() had been called, which implies that there had been a folder either in the ""queued"" queue or in the ""warning"" queue. In transmit_offline() itself, no folder had been detected that can be transmitted. This is probably due to an inconsistency in the queues or a race between messages. ";"lookup_queues() failed in method transmit_offline()";"Reset the device, allowing it to rebuild the queues."
"'21200";"E_MIF_CFG_GETDEFAULTS";"Cannot load the default configuration data of MIF problem persists, check your configuration and hardware. ";"nvf_copy_virgin failed";"Reset the machine - it could be a lack of ressources. If the"
"'21201";"E_MIF_CFG_OVERWRITEDEF";"Cannot overwrite the default configuration with the NVFs. harddisk. One of these files seems to be corrupted. ";"nvf_read_values failed";"Check the .Cxx and .Uxx files on partitions C and D of the"
"'21202";"E_MIF_CFG_DECLARECONFIG";"See underlying error message for details ";"nvf_dcl_cfg failed";"See underlying error message for details"
"'21203";"E_MIF_TASK_SCPOST";"Cannot sync with startup procedure of MIF ";"sc_post failed";"Retry by resetting the machine."
"'21204";"E_MIF_TASK_QPEND";"Error while pending on the input queue ";"mms_qpend failed";"See underlying error message."
"'21205";"E_MIF_RX_STARTPEND";"Cannot sync with the receiver task. startup sequence to SI-DIS for further investigation. ";"sc_pend failed";"Reset - if the problem persists, send a logfile showin the"
"'21206";"E_MIF_MAINGLOBALLOGLEVEL";"Cannot set the systemwide loglevel the SYS configuration data. Allowed values range from 0 .. 4 ";"LlvSetLogLevel failed";"Probably, the loglevel is out of range - correct it in"
"'21207";"E_MIF_ALLOCCB";"Cannot allocate memory on the heap RAM. ";"sm_eheap failed";"Out of ressources - change the configuration or provide more"
"'21208";"E_MIF_GETCFG";"Cannot load my configuration data. ";"mif_getcfg failed";"See underlying error code."
"'21209";"E_MIF_DECLARESHARED";"Cannot allocate my shared memory for communication with the interface library ";"sm_share failed";"Out of ressources - change configuration"
"'2120A";"E_MIF_LOCALLOGLEVEL";"Cannot set local loglevel - probably out of range ";"LlvSetLogLevel failed";"Change NVF parameter 'loglevel': Allowed values: 0 .. 4"
"'2120B";"E_MIF_SETUPSERIAL";"Cannot initialize the serial line to the reader hardware. ";"sm_setup_serial_io failed";"See underlying error code for the exact reason."
"'2120C";"E_MIF_SETBAUDRATE";"Cannot set baudrate to the desired value ";"lib_setconfig failed";"Change configuration."
"'2120D";"E_MIF_IFXOPEN";"Cannot open serial line to the reader hardware ";"ifx_open failed";"Check configuration, cable and reader hardware"
"'2120E";"E_MIF_MMSOPEN";"Cannot attach to MMS ";"mms_open failed";"See underlying error code for details and remedies."
"'2120F";"E_MIF_GETQID";"Cannot get queue ID for my input queue. ";"sm_queueid failed";"Out of ressources - change configuration."
"'21210";"E_MIF_MMSQCREATE";"Cannot create my input queue ";"mms_qecreate failed";"See underlying error for details."
"'21211";"E_MIF_INSTALLRX";"Something went wrong while installing the receiver task. ";"Installing the receiver task failed";"See underlying error for details."
"'21212";"E_MIF_TASKID";"Unable to get a task ID for the MIF task Check configuration. ";"sm_taskid failed";"See underlying error - maybe out of ressources."
"'21213";"E_MIF_TASKCREATE";"Cannot create mif_task ";"lib_taskcreate failed";"See underlying error code."
"'21214";"E_MIF_CMD_INFCONQJAM";"Cannot jam message that a tag has been detected by the tag reader hardware. ";"mms_qjam failed";"See the underlying error for the reason of this failure."
"'21215";"E_MIF_CMD_UPDATEMMSFREE";"Cannot free MMS header block in cmd-function update_tag_contents () ";"mms_free failed";"SW-failure - no cure. Inform SI-DIS about this error."
"'21216";"E_MIF_COM_HDLIFCEVT";"Cannot free an MMS control block in function handle_ifc_msg () message whose ID is unknown to MIF. Please send the logfile with this error and its history to SI-DIS. ";"mms_free failed";"This should never happen, as this control block belongs to a"
"'21217";"E_MIF_COM_HRMCHKSYNTAX";"See the interpretation of this error code right above this error in the logfile. ";"An error condition has been reported by the tag reader HW.";"Rely on automatic error recovery."
"'21218";"E_MIF_HME_FREECTL";"Cannot free MMS control block in function handle_mifs_eror () ";"mms_free failed";"Severe SW-failure - inform SI-DIS about this."
"'21219";"E_MIF_HME_FREEMSG";"Cannot free MMS header block in function handle_mifs_error () ";"mms_free failed";"Severe SW-failure - inform SI-DIS about this."
"'2121A";"E_MIF_COM_HDLSTATMMSFREE";"Cannot free MMS header block in function mif_handle_status () ";"mms_free failed";"Severe SW-failure - inform SI-DIS about this."
"'2121B";"E_MIF_COM_HDLHLQPOST";"Cannot post a message to the requestor of some activity of MIF to the suggestions made there. ";"mms_qpost failed";"See underlying error for further details and proceed according"
"'2121C";"E_MIFI_SHAREFAILED";"Cannot access the shared memory section of MIF and its interface libraries. underlying error for suggestions how to cope with this situation. ";"sm_share failed";"Probably, the system is out of ressources, please check the"
"'2121D";"E_MIFI_MMSALLOC";"Cannot allocate an MMS header block in function mif_send. header blocks, increase the number of MMS headers in the configuration data of the task which tried to send a message to MIF. ";"mms_alloc failed";"If the MMS error code indicates that there are not enough"
"'2121E";"E_MIFI_QPOST";"See underlying error ";"mms_qpost failed";"See underlying error"
"'2121F";"E_MIFI_MMSFREE";"Cannot free the MMS header block after failure in mif_send () persists, please inform SI-DIS ";"mms_free failed";"Software inconsistency - Reset the machine, if the problem"
"'21220";"E_MIF_RSP_OUTOFSEQ";"A response from the card reader arrived out of sequence investigation ";"Response out of Sequence";"Should not hapen - send logfile to SI-DIS for further"
"'21221";"E_MIF_RSP_STATUSCODE";"The card reader reported an error ";"Status not OK";"Rely on automatic recovery mechanism"
"'21222";"E_MIF_RSP_REQFREERSP";"Cannot free MMS header block in mifs_request_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21223";"E_MIF_RSP_REQFREEMSG";"Cannot free MMS header block in mifs_request_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21224";"E_MIF_RSP_AICFREERSP";"Cannot free MMS header block in mifs_request_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21225";"E_MIF_RSP_AICFREEMSG";"Cannot free MMS header block in mifs_anticoll_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21226";"E_MIF_RSP_SELFREERSP";"Cannot free MMS header block in mifs_select_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21227";"E_MIF_RSP_SELFREEMSG";"Cannot free MMS header block in mifs_select_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21228";"E_MIF_RSP_AUTFREERSP";"Cannot free MMS header block in mifs_authentication_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21229";"E_MIF_RSP_AUTFREEMSG";"Cannot free MMS header block in mifs_authentication_resp ";"mms_free failed";"Software inconsistency - no cure."
"'2122A";"E_MIF_RSP_HLTRDQPOST";"Posting the chip contents failed ";"mms_qpost failed";"See underlying error."
"'2122B";"E_MIF_RSP_HLTRDFREEMSG";"Cannot free MMS header block in mifs_halt_resp ";"mms_free failed";"Software inconsistency - no cure."
"'2122C";"E_MIF_RSP_HLTWRQPOST";"Posting Ready-Message failed ";"mms_qpost failed";"See underlying error."
"'2122D";"E_MIF_RSP_HLTFREEBUF";"Cannot free MMS header block in mifs_halt_resp ";"mms_free failed";"Software inconsistency - no cure."
"'2122E";"E_MIF_RSP_HLTWRFREEMSG";"Cannot free MMS header block in mifs_halt_resp ";"mms_free failed";"Software inconsistency - no cure."
"'2122F";"E_MIF_RSP_HLTFREERSP";"Cannot free MMS header block in mifs_halt_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21230";"E_MIF_RSP_RDFREEMSG";"Cannot free MMS header block in mifs_read_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21231";"E_MIF_RSP_RDFREERSP";"Cannot free MMS header block in mifs_read_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21232";"E_MIF_RSP_WRFREERSP";"Cannot free MMS header block in mifs_write_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21233";"E_MIF_RSP_WRFREEMSG";"Cannot free MMS header block in mifs_write_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21234";"E_MIF_RSP_INCFREERSP";"Cannot free MMS header block in mifs_increment_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21235";"E_MIF_RSP_INCFREEMSG";"Cannot free MMS header block in mifs_increment_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21236";"E_MIF_RSP_DECFREERSP";"Cannot free MMS header block in mifs_decrement_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21237";"E_MIF_RSP_DECFREEMSG";"Cannot free MMS header block in mifs_decrement_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21238";"E_MIF_RSP_RSTFREERSP";"Cannot free MMS header block in mifs_restore_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21239";"E_MIF_RSP_RSTFREEMSG";"Cannot free MMS header block in mifs_restore_resp ";"mms_free failed";"Software inconsistency - no cure."
"'2123A";"E_MIF_RSP_TRAFREERSP";"Cannot free MMS header block in mifs_transfer_resp ";"mms_free failed";"Software inconsistency - no cure."
"'2123B";"E_MIF_RSP_TRAFREEMSG";"Cannot free MMS header block in mifs_transfer_resp ";"mms_free failed";"Software inconsistency - no cure."
"'2123C";"E_MIF_RSP_LDKFREERSP";"Cannot free MMS header block in mifs_load_key_resp ";"mms_free failed";"Software inconsistency - no cure."
"'2123D";"E_MIF_RSP_LDKFREEMSG";"Cannot free MMS header block in mifs_load_key_resp ";"mms_free failed";"Software inconsistency - no cure."
"'2123E";"E_MIF_RSP_CCRFREERSP";"Cannot free MMS header block in mifs_check_char_resp ";"mms_free failed";"Software inconsistency - no cure."
"'2123F";"E_MIF_RSP_CCRFREEMSG";"Cannot free MMS header block in mifs_check_char_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21240";"E_MIF_RSP_RESFREEMSG";"Cannot free MMS header block in mifs_reset_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21241";"E_MIF_RSP_RESFREERSP";"Cannot free MMS header block in mifs_reset_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21242";"E_MIF_RSP_INFFREERSP";"Cannot free MMS header block in mifs_get_info_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21243";"E_MIF_RSP_INFFREEMSG";"Cannot free MMS header block in mifs_get_info_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21244";"E_MIF_RSP_SCBFREEMSG";"Cannot free MMS header block in mifs_set_ctrlbit_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21245";"E_MIF_RSP_SCBQJAM";"Cannot send status to myself ";"mms_qjam failed";"See underlying error"
"'21246";"E_MIF_RSP_SCBFREEMSGERR";"Cannot free MMS header block in mifs_set_ctrlbit_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21247";"E_MIF_RSP_SCBFREERSP";"Cannot free MMS header block in mifs_set_ctrlbit_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21248";"E_MIF_RSP_CCBQJAM";"Cannot send sattus to myself ";"mms_qjam failed";"Se underlying error."
"'21249";"E_MIF_RSP_CCBFREEMSGERR";"Cannot free MMS header block in mifs_clear_ctrlbit_resp ";"mms_free failed";"Software inconsistency - no cure."
"'2124A";"E_MIF_RSP_CCBFREEMSG";"Cannot free MMS header block in mifs_clear_ctrlbit_resp ";"mms_free failed";"Software inconsistency - no cure."
"'2124B";"E_MIF_RSP_CCBFREERSP";"Cannot free MMS header block in mifs_clear_ctrlbit_resp ";"mms_free failed";"Software inconsistency - no cure."
"'2124C";"E_MIF_RSP_CFGFREERSP";"Cannot free MMS header block in mifs_config_resp ";"mms_free failed";"Software inconsistency - no cure."
"'2124D";"E_MIF_RSP_CFGFREEMSG";"Cannot free MMS header block in mifs_config_resp ";"mms_free failed";"Software inconsistency - no cure."
"'2124E";"E_MIF_RSP_CWRFREERSP";"Cannot free MMS header block in mifs_check_write_resp ";"mms_free failed";"Software inconsistency - no cure."
"'2124F";"E_MIF_RSP_CWRFREEMSG";"Cannot free MMS header block in mifs_check_write_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21250";"E_MIF_RSP_SPRFREERSP";"Cannot free MMS header block in mifs_set_port_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21251";"E_MIF_RSP_SPRFREEMSG";"Cannot free MMS header block in mifs_set_port_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21252";"E_MIF_RSP_GPRFREERSP";"Cannot free MMS header block in mifs_get_port_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21253";"E_MIF_RSP_GPRFREEMSG";"Cannot free MMS header block in mifs_get_port_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21254";"E_MIF_RSP_HLAFREERSP";"Cannot free MMS header block in mifs_hl_authentication_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21255";"E_MIF_RSP_HLAFREEMSG";"Cannot free MMS header block in mifs_hl_authentication_resp ";"mms_free failed";"Software inconsistency - no cure."
"'21256";"E_MIF_RX_ASTXALLOC";"Cannot allocate a small MMS control block in answerSTX () ";"mms_alloc failed";"Increase the number of MMS CTLS blocks via NVF"
"'21257";"E_MIF_RX_ASTXWRITE";"Cannot send STX character to the Reader-HW check that the serial line has been opened correctly during startup. ";"ifx_write failed";"See underlying IFX error for more information. Anyway,"
"'21258";"E_MIF_RX_SDLENAWRITE";"Cannot acknowledge a received message. ";"ifx_write failed";"See underlying IFX error."
"'21259";"E_MIF_RX_SDLENAALLOC";"Cannot allocate an MMS header to send a received message to the MIF task. increase the number of MMS header blocks in the MIF configuration data. ";"mms_alloc failed";"See MMS error logging for details - maybe you have to"
"'2125A";"E_MIF_RX_SDLENAQPOST";"Cannot send a message to the MIF task. ";"mms_qpost failed";"See MMS error for details."
"'2125B";"E_MIF_RX_SDLENAFREE";"Cannot free MMS header block in case of a qpost error. ";"mms_free failed";"See underlying MMS error for details."
"'2125C";"E_MIF_RX_SNAKNFWRITE";"Cannot reject a received incomplete message. ";"ifx_write failed";"See underlying IFX error."
"'2125D";"E_MIF_RX_SNAKNFFREE";"Cannot free a corrupted message block. ";"mms_free";"See underlying MMS error."
"'2125E";"E_MIF_RX_ROALLOC";"Cannot allocate an MMS header block in route_on() ";"mms_alloc failed";"Increase the number of MMS header blocks."
"'2125F";"E_MIF_RX_ROQPOST";"Cannot send message to the MIF task ";"mms_qpost failed";"See MMS error for details"
"'21260";"E_MIF_RX_ROFREE";"Cannot free MMS header block in case of a qpost error. ";"mms_free failed";"See underlying MMS error for details"
"'21261";"E_MIF_RX_TSKSYNC";"Cannot sync RX task with installation routine ";"sc_post failed";"Reset - if the problem persists, send the logfile to SI-DIS."
"'21262";"E_MIF_RX_TSKOPEN";"Cannot open serial line to/from the card reader ";"ifx_open failed";"See IFX error for details."
"'21263";"E_MIF_RX_TSKREAD";"Error has been reported while waiting for incoming characters ";"ifx_read failed";"See ifx error for details"
"'21264";"E_MIF_RX_STARTEHEAP";"Cannot allocate memory for my control block on the heap ";"sm_eheap failed";"Out of ressources! Check Configuration!"
"'21265";"E_MIF_RX_STARTMMSOPEN";"Cannot attach to MMS ";"mms_open failed";"See MMS error for details"
"'21266";"E_MIF_RX_STARTTASKID";"Cannot get a task ID for the MIF receiver task send a logfile showing the startup sequence. ";"sm_taskid failed";"Try to reboot - if the problem persists, inform SI-DIS and"
"'21267";"E_MIF_RX_STARTTASKCREATE";"Cannot create the MIF receiver task. ";"lib_taskcreate failed";"See underlying error for details."
"'21268";"E_MIF_TX_INITWRITE";"Cannot request a transmission to the hardware reader message will be produced. ";"ifx_write failed";"Rely on retry cycles - if these fail, another error"
"'21269";"E_MIF_TX_RETRYSYNCWRITE";"Retry cycle requesting a transmission failed ";"ifx_write failed";"Rely on recovery procedures"
"'2126A";"E_MIF_TX_RPTNOSYNCALLOC";"Cannot alloc space for a no_sync message to MIF ";"mms_alloc failed";"Increase the number of MMS header blocks"
"'2126B";"E_MIF_TX_RPTNOSYNCQJAM";"Cannot jam no_sync message to MIF ";"mms_qjam failed";"See MMS error for details"
"'2126C";"E_MIF_TX_RPTNOSYNCFREE";"Cannot free message after failure of mms_qjam logfile to SI-DIS for further investigation ";"mms_free failed";"Software inconsistency - try a reset and send the"
"'2126D";"E_MIF_TX_SENDWRITE";"Cannot write the message to the serial line ";"ifx_write failed";"See IFX error."
"'2126E";"E_MIF_TX_RETRYCMD";"Cannot write a message to the serial line within a retry cycle ";"ifx_write failed";"See IFX error."
"'2126F";"E_MIF_TX_RPTSUCALLOC";"Cannot alloc message to send the OK message to MIF ";"mms_alloc failed";"See MMS error."
"'21270";"E_MIF_TX_RPTSUCQJAM";"Cannot jam OK message to MIF ";"mms_qjam failed";"See underlying MMS error."
"'21271";"E_MIF_TX_RPTSUCFREE";"Cannot free MMS header after failed sending of the OK message ";"mms_free failed";"See underlying MMS error."
"'21272";"E_MIF_TX_RPTREFALLOC";"Cannot allocate space for the REFUSED message to MIF ";"mms_alloc failed";"Increase the number of MMS header blocks for MIF"
"'21273";"E_MIF_TX_RPTREFQJAM";"Cannot send REFUSED message to MIF ";"mms_qjam failed";"See underlying MMS error."
"'21274";"E_MIF_TX_RPTREFFREE";"Cannot free MMS header block in case of a failure while sending. ";"mms_free failed";"See underlying MMS error."
"'21275";"E_MIF_TASKSYNC";"Error while waiting for sync character from the mif_task ";"sc_pend failed";"See underlying error. Retry by resetting the machine."
"'21276";"E_MIF_CMD_IGNFREECTL";"Cannot free MMS control block in ignore () ";"mms_free failed";"See underlying MMS error code."
"'21277";"E_MIF_CMD_IGNFREEMSG";"Cannot free MMS header block in cmd-function ignore() ";"mms_free failed";"SW-failure - no cure, inform SI-DIS about this failure."
"'21278";"E_MIF_CMD_CCCFREECTL";"Cannot free MMS control block in cmd-function cancel_check () ";"mms_free failed";"SW-failure - no cure, inform SI-DIS about this failure"
"'21279";"E_MIF_CMD_CCCFREEMSG";"Cannot free MMS header block in cmd-function cancel_check () ";"mms_free failed";"SW-failure - no cure, inform SI-DIS about this failure"
"'2127A";"E_MIF_CMD_WFTFREECTL";"Cannot free MMS control block in cmd-function wait_for_tag () ";"mms_free failed";"SW-failure - no cure, inform SI-DIS about this failure"
"'2127B";"E_MIF_CMD_WFTFREEMSG";"Cannot free MMS header block in cmd-function wait_for_tag () ";"mms_free failed";"SW-failure - no cure, inform SI-DIS about this failure"
"'2127C";"E_MIF_CMD_PWDFREECTL";"Cannot free MMS control block in cmd-function power_down () ";"mms_free failed";"SW-failure - no cure. Inform SI-DIS about this error."
"'2127D";"E_MIF_CMD_PWDFREEMSG";"Cannot free MMS header block in cmd-function power_down () ";"mms_free failed";"SW-failure - no cure. Inform SI-DIS about this error."
"'2127E";"E_MIF_CMD_PWSFREECTL";"Cannot free MMS control block in cmd-function power_start () ";"mms_free failed";"SW-failure - no cure. Inform SI-DIS about this error."
"'2127F";"E_MIF_CMD_PWSFREEMSG";"Cannot free MMS header block in cmd-function power_start () ";"mms_free failed";"SW-failure - no cure. Inform SI-DIS about this error."
"'21280";"E_MIF_TASK_MIFTHDLFREE";"Cannot free message from the receiver task ";"mms_free failed";"Software inconsistency - inform SI-DIS."
"'21281";"E_MIF_COM_HDLIFCEVTFREEMSG";"Cannot free MMS header block in function handle_ifc_msg () is unknown to MIF. Please send the logfile with this error and its history to SI-DIS for further investigation. ";"mms_free failed";"This should never happen as this is a header block whose ID"
"'21282";"E_MIF_RX_SNAKMMSALLOC";"";"";""
"'21283";"E_MIF_RX_SNAKMMSQPOST";"";"";""
"'21284";"E_MIF_COCATTACH";"Cannot attach to COC - broadcasting errors that might alter the COPRA state is impossible. ";"coc_attach failed";"Configuration problem - please check whether COC has been started."
"'21285";"E_MIF_COMMERROR";"See error code from the reader If the problem persists, check cable between cardreader and the VME (including the power supply) and the cardreader itself... ";"Cannot communicate with the TagReader";"Try to power the machine off and on again - a reset would not do!"
"'21286";"E_MIF_READRDRETRIES";"Retry Counter for read commands exceeded while trying to read tag contents. persists, please contact your service technican. ";"Retry Counter exceeded";"Please retry after a reset of the machine. If the problem"
"'21287";"E_MIF_WRITERDRETRIES";"Retry Counter for read commands exceeded while trying to rewrite tag contents. persists, please contact your service technican. ";"Retry Counter exceeded";"Please retry after a reset of the machine. If the problem"
"'21288";"E_MIF_READCOMMRETRIES";"Retry Counter for communication with the tag exceeded while trying to read the tag contents. persists, please contact your service technican. ";"Retry Counter exceeded";"Please retry after a reset of the machine. If the problem"
"'21289";"E_MIF_WRITECOMMRETRIES";"Retry Counter for communication with the tag exceeded while trying to rewrite tag contents. persists, please contact your service technican. ";"Retry Counter exceeded";"Please retry after a reset of the machine. If the problem"
"'2128A";"E_MIF_INITCAS";"Probably out of ressources details. Keep an eye on the ressources, if any ressources seem to run short, dump this to disk and send it to CSO-MED for further inverstigation. ";"Initialization of the CAS library failed";"Please check the underlying error code for"
"'2128B";"E_MIF_COM_TXNOSYNC";"The tagreader does not respond tagreader is not connected either at the VME rack, or the connector at the tagreader itself might be disconnected or might be turned around. If everything has been found to be ok, power off the machine and turn it on again - a simple RESET does *not* work! If the problem persists, please check the tagreader hardware.  ";"No communication with tagreader";"Carefully check all connectors, probably the"
