"ErrorCode";"Identifier";"Meaning";"Reason";"Cure"
"'2128C";"E_MIF_RX_NAK";"Checksum error in tagreader response AdaptorPCB, Serial Line, Tagreader. Please check carefully that all connectors are firmly seated in their places - if so, check the Hardware Components (BEN, TagReader). It might be possible to continue work for a short while by a power down/power up sequence of the whole machine - a RESET definitely will not help!! ";"Communication Error with the Tagreader";"Something is wrong in the chain BEN,"
"'2128D";"E_MIF_COM_FATAL";"A fatal communication error has occured between the tagreader and the host. seated firmly in their places - if so, check the Hardware Components (BEN, TagReader). Working might be possible of a short while after a power down/power up of the whole machine. A RESET will *not* help in this case!! ";"Cannot communicate with the TagReader";"Carefully check that the connectors are"
"'2128E";"E_MIF_CFG_CHMOD_CHANNEL";"Cannot set access mode for data element channel ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'2128F";"E_MIF_CFG_CHMOD_BAUDRATE";"Cannot set access mode for data element baudrate ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'21290";"E_MIF_CFG_CHMOD_DATABITS";"Cannot set access mode for data element databits ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'21291";"E_MIF_CFG_CHMOD_STOPBITS";"Cannot set access mode for data element stopbits ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'21292";"E_MIF_CFG_CHMOD_PARITY";"Cannot set access mode for data element parity ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'21293";"E_MIF_CFG_CHMOD_FLOWCONTROL";"Cannot set access mode for data element flowcontrol ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'21294";"E_MIF_CFG_CHMOD_RWDMODE";"Cannot set access mode for data element rwd_mode ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'21295";"E_MIF_CFG_CHMOD_RWDBAUDRATE";"Cannot set access mode for data element rwd_baudrate ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'21296";"E_MIF_TASK_CONNLOSS";"A command has been acknowledged by the tagreader, but there was no answer within 30 seconds. The communication has been interrupted for any reason. Power the machine off and on, a simple RESET will not do!! ";"No reponse from the tagreader";"No Cure!"
"'21297";"E_MIF_SETTIMEOUT";"Cannot specify timeout for the serial driver ";"lib_setconfig failed";"Solve Software Bug"
"'21298";"E_MIF_CMD_PDDQPOST";"Cannot post POWER_DOWN answer to the caller ";"mms_qpost failed";"See underlying mms error code for details"
"'2129A";"E_MIF_CMD_INIFREECTL";"Cannot free mms_ctl block for command mif_init ";"mms_free failed";"Solve Software Bug"
"'2129B";"E_MIF_CMD_INIFREEMSG";"Cannot free mms_header block for command mif_init. ";"mms_free failed";"Solve Software Bug"
"'2129C";"E_MIF_RSP_RESQJAM";"Cannot jam response message for init command ";"mms_qjam failed";"See MMS error."
"'2129D";"E_MIF_RSP_RESFREEMSGERR";"trying to free a message after qjam error failed ";"mms_free failed";"See MMS error."
"'2129E";"E_MIF_CMD_BAUDRATE";"The baudrate specified in the configuration is not translatable into a code that is understood by the tagreader. Valid values are: 9600, 14400, 19200, 28800, 38400, 57600, 115200 Either use 19200 or 115200. The other values are just implemented for the sake of completeness! ";"wrong baudrate setting";"Check configuration: nve MIF0 - attribute 'baudrate'"
"'2129F";"E_MIF_RSP_COMBDFREERSP";"cannot free response block ";"mms_free() failed";"No cure"
"'212A0";"E_MIF_RSP_COMBDFREEMSG";"cannot free message ";"mms_free() failed";"No cure"
"'212A1";"E_MIFI_SEND_SHARED_VERSION";"MIF has not been started yet, or at least not properly. ";"illegal version number in shared block while trying to send a message";"Most probably COB is waiting for someone else -  could it be there's a hardware error?"
"'212A2";"E_MIFI_SEND_NO_SHARED_BLOCK";"no mif_attach happened before sending a message ";"shared block was NULL";"hit the developer"
"'213A0";"E_BUF_LST_NOHEAP";"Cannot allocate memory for the buffer handles ";"sm_eheap failed";"Memory problem - please add RAM or change the configuration."
"'213A1";"E_BUF_LST_LISTIDOUTOFRANGE";"The ist ID is out of range of range - there is no queue that can be referenced. This is a software bug - please report the situation and pass this along with the logfile to SI-DIS. No cure! (Reset might do for a while) ";"parameter out of range";"The Identifier for one of the buffer queues is out"
"'213A2";"E_BUF_NULLPTRPUSHED1";"A NULL buffer handle has been passed to this function a queue. There must be an error logged prior to this error, indicating that the allocation of a buffer handle failed. This is the origin of this malfunction, have a look there. ";"Parameter out of range";"An attempt has been made to link a nonexisting handle into"
"'213A3";"E_BUF_NULLPTRPUSHED2";"A NULL buffer handle has been passed to this function a queue. There must be an error logged prior to this error, indicating that the allocation of a buffer handle failed. This is the origin of this malfunction, have a look there. ";"Parameter out of range";"An attempt has been made to link a nonexisting handle into"
"'213A4";"E_BUF_ALREADYTRANSMITTING";"There is already a buffer that is sent to another host ";"A buffer is already being transmitted";"No cure - rely on automatic recovery procedures"
"'213A5";"E_BUF_NOTTRANSMITTING";"An attempt has been made to remove a buffer while there was none. logfile to SI-DIS in case, no other error message gives a hint. ";"No buffer being transmitted";"Inconsistency - please check surounding errors and send the"
"'213A6";"E_BUF_NOSUCHLIST";"There is no list with this ID meantime a reset should help for a while. ";"List ID out of range";"No Cure - software bug - please send a logfile to SI-DIS, in the"
"'213A7";"E_BUF_GETFPOSN";"Cannot detect position in file. ";"ifx_gposn failed";"Please check the IFX error code for details"
"'213A8";"E_BUF_STORE_DATA";"Cannot write data to disk ";"ifx_write failed";"Check underlying error for details"
"'213A9";"E_BUF_GFILE_LEN";"Cannot determine filelength ";"ifx_gflength failed";"See underlying errors for details"
"'213AA";"E_BUF_GFILE_ALLOC";"Cannot get the number of bytes allocated for this file. ";"ifx_gfalloc failed";"See underlying IFX error."
"'213AB";"E_BUF_MYREAD";"Cannot read data from file ";"ifx_read failed";"See underlying IFX error for details."
"'213AC";"E_BUF_FLUSH_FAIL";"Cannot flush buffers to harddisk ";"ifx_devctl failed";"See IFX error below!"
"'213AD";"E_BUF_GET_VOL_CLS1";"Cannot get volume cluster size ";"ifx_devctl failed";"See underlying error code"
"'213AE";"E_BUF_GET_VOL_CLS_FREE";"Cannot get volume cluseters free for this partition ";"ifx_devctl failed";"See underlying error"
"'213AF";"E_BUF_CREATESEMA";"Cannot create semaphore for buffer handle access could not be created, please check the underlying error for the reason of this failure. Probably it is a configuration problem. ";"sc_screate failed";"The semaphore that is needed to make buffer action atomic"
"'213B0";"E_BUF_GETBUF_SEMAPEND";"Waiting access to the buffer queues for more than 1 sec. ";"sc_spend failed";"No cure - rely on error recovery."
"'213B1";"E_BUF_GETBUF_SEMAPOST";"Cannot release semaphore again ";"sc_spost failed";"Please check underlying error for details."
"'213B2";"E_BUF_PUSHBACK_SEMAPEND";"Waiting access to the buffer queues for more than 1 sec. ";"sc_spend failed";"No cure - rely on error recovery."
"'213B3";"E_BUF_PUSHBACK_SEMAPOST";"Cannot release semaphore again ";"sc_spost failed";"Please check underlying error for details."
"'213B4";"E_BUF_PUSHFRONT_SEMAPEND";"Waiting access to the buffer queues for more than 1 sec. ";"sc_spend failed";"No cure - rely on error recovery."
"'213B5";"E_BUF_PUSHFRONT_SEMAPOST";"Cannot release semaphore again ";"sc_spost failed";"Please check underlying error for details."
"'213B6";"E_BUF_SETBUF_SEMAPEND";"Waiting access to the buffer queues for more than 1 sec. ";"sc_spend failed";"No cure - rely on error recovery."
"'213B7";"E_BUF_SETBUF_SEMAPOST";"Cannot release semaphore again ";"sc_spost failed";"Please check underlying error for details."
"'213B8";"E_BUF_REMBUF_SEMAPEND";"Waiting access to the buffer queues for more than 1 sec. ";"sc_spend failed";"No cure - rely on error recovery."
"'213B9";"E_BUF_REMBUF_SEMAPOST";"Cannot release semaphore again ";"sc_spost failed";"Please check underlying error for details."
"'213BA";"E_BUF_ISEMPTY_SEMAPEND";"Waiting access to the buffer queues for more than 1 sec. ";"sc_spend failed";"No cure - rely on error recovery."
"'213BB";"E_BUF_ISEMPTY_SEMAPOST";"Cannot release semaphore again ";"sc_spost failed";"Please check underlying error for details."
"'213BC";"E_BUF_BISTX_SEMAPEND";"Waiting access to the buffer queues for more than 1 sec. ";"sc_spend failed";"No cure - rely on error recovery."
"'213BD";"E_BUF_BISTX_SEMAPOST";"Cannot release semaphore again ";"sc_spost failed";"Please check underlying error for details."
"'213BE";"E_BUF_OPENTAGFILE";"Cannot write tagfile ";"create_file failed";"Attempt to open the tagfile failed."
"'213BF";"E_BUF_WRITETAGFILE";"Cannot write tagfile contents to the file ";"store_data failed";"See underlying error code for the exact reason!"
"'213C0";"E_BUF_LNKFLD_READ";"Cannot read tagfile ";"ifx_read failure";"Rely on automatic recovery"
"'213C1";"E_BUF_INSPFLDOPEN";"Cannot open folderdirectory ";"ifx_open failed";"Rely on automatic recovery"
"'213C2";"E_BUF_INSPFLDCLOSETAGF";"Cannot close tagfile ";"ifx_close failed";"No cure - rely on error recovery"
"'213C3";"E_BUF_INSPFLDCLOSEDIR";"Cannot close folder directory persists - forward the logfile to SI-DIS. ";"ifx_close failed";"Severe malfunction - reboot. If the problem"
"'213C4";"E_BUF_INSPFLDOPENFLD";"Cannot open tagfile No Cure - rely on error recovery. ";"ifx_open failed";"Unexpected error occured while opening the tagfile."
"'213C5";"E_BUF_CLEANUPSPOOLDIR";"Cannot open the spool directory Please reconfigure this machine or, at least, repartition the harddisk and restore all the software again. ";"ifx_open failed";"The partition E:/ is not existing!"
"'213C6";"E_BUF_NEXTDIRENTRY";"Cannot read directory entry ";"ifx_read failed";"See IFX error code for details."
"'213C7";"E_BUF_BGCB_NOLIST";"Software Error ";"List Identifier out of range";"No recovery - inform SI-DIS"
"'213C8";"E_BUF_BGCB_SEMAPEND";"Cannot enter atomic section to SI-DIS for further investigation. ";"pend() on semaphore failed";"System is instable: Reset the machine and send the logfile"
"'213C9";"E_BUF_BGCB_SEMAPOST";"Cannot leave atomic section to SI-DIS for further investigation. ";"post() on semaphore failed";"System is instable: Reset the machine and send the logfile"
"'213CA";"E_BUF_GETBUFTX_SEMAPEND";"Cennot enter atomic section to SI-DIS for further investigation. ";"pend() on semaphore failed";"System is instable: Reset the machine and send the logfile"
"'213CB";"E_BUF_GETBUFTX_NOTTXING";"We have to indicate that no folder is currently being transmitted. errors are logged. If there are further errors, the calling entity mixed up states. Reset the machine and send the logfile to IS-DIS for further investigation. ";"";"Probably, this is just a status request, thus, no further"
"'213CC";"E_BUF_GETBUFTX_SEMAPOST";"Cannot leave atomic section to SI-DIS for further investigation. ";"post () on semaphore failed";"System is instable: Reset the machine and send the logfile"
"'213CD";"E_BUF_GRASPBUF_SEMAPEND";"Cannot enter atomic section SI-DIS for further investigation. ";"pend on semahore failed";"System is instable: Reset the machine and send the logfile to"
"'213CE";"E_BUF_GRASPBUF_SEMAPOST";"Cannot leave atomic section to SI-DIS for further investigation. ";"post () on semaphore failed";"System is instable: Reset the machine and send the logfile"
"'213CF";"E_BUF_INSPFLDCLOSETAGF1";"Cannot close tagfile ";"ifx_close failed";"No cure - rely on error recovery"
"'213D0";"E_BUF_INSPFLDCLOSEDIR1";"Cannot close folder directory persists - forward the logfile to SI-DIS. ";"ifx_close failed";"Severe malfunction - reboot. If the problem"
"'213D1";"E_BUF_VOIDTAGDIRNAME";"Severe software inconsistency. with a logfile. In the meantime, resetting the machine as soon as the buffer is full and no jobs are acquired anymore, will send the jobs. ";"The specified directory name for the tagfile is invalid.";"Inform R&D immediately - along"
"'213D2";"E_BUF_LIST_GETSEMA";"See underlying error code. ";"Cannot get sharedmem for queue semaphore.";"See underlying error code."
"'213D3";"E_BUF_PUSHBACK_LISTID";"List Identifier out of range ";"buf_get_list failed";"Correct Software"
"'213D4";"E_BUF_PUSHFRONT_LISTID";"List Identifier out of range ";"buf_get_list failed";"Correct Software"
"'213D5";"E_BUF_GRASPBUF_LISTID";"List Identifier out of range ";"buf_get_list failed";"Correct Software"
"'213D6";"E_BUF_GRASPBUF_GETFLD";"folder not in this list ";"cannot get folder from list";"Software Inconsistency"
"'213D7";"E_BUF_BGCB_EMPTY_LIST";"Should get buffer from an empty list??! ";"empty list seen in get_certain_buffer";"Correct Software"
"'213D8";"E_BUF_BGCB_NOHANDLE";"The specified buffer is definitely not in the given list ";"Specified folder not found in list";"Correct Software"
"'213D9";"E_BUF_SPYQUEUE_SEMAPEND";"Cannot enter atomic section SI-DIS for further investigation. ";"pend on semahore failed";"System is instable: Reset the machine and send the logfile to"
"'213DA";"E_BUF_SPYQUEUE_SEMAPOST";"Cannot leave atomic section to SI-DIS for further investigation. ";"post () on semaphore failed";"System is instable: Reset the machine and send the logfile"
"'213DB";"E_BUF_DUMPQ_SEMAPEND";"Cannot enter atomic section SI-DIS for further investigation. ";"pend on semahore failed";"System is instable: Reset the machine and send the logfile to"
"'213DC";"E_BUF_DUMPQ_SEMAPOST";"Cannot leave atomic section to SI-DIS for further investigation. ";"post () on semaphore failed";"System is instable: Reset the machine and send the logfile"
"'213DE";"E_BUF_REP_CIS_SIZEMISMATCH";"The image seems not to belong to the folder MED-CSO - if you can assure that nobody interfered manually. ";"Imagefile is larger than the demographic data specify";"No Cure - please report such a failure immediately to"
"'213DF";"E_BUF_REP_CIS_FOPEN";"Cannot open imagefile ";"fopen failed";"check existence of the file."
"'213E0";"E_BUF_REP_CIS_FWRITE";"Cannot correct the imagesizse (possibly too small by an interrupted scan). ";"fwrite failed";"check underlying error and eventually have a retry by rebooting."
"'213E1";"E_BUF_REP_LF_NO_HANDLE";"There are more than 10 folders found in the spooldir. This can only happen, if someone manually copies other folders into the spooldir. and consider keeping your hands off these files in the future! ";"Out of ressources";"Restrict the number of folders to 10  -"
"'213E2";"E_BUF_REP_IMAGETOOBIG";"The image dimensions in the controldata and the filesize of the imagesize are not equal and we cannot correct the imagefile. Probably, the imagefile is larger than specified. This is supposed to be a mismatch of demographic data and image data and must never happen in ordinary operation. belong to another set of demographic data.  ";"Cannot correct imagesize";"No cure - the folder is deleted as the image seems to"
"'213E3";"E_BUF_CF_TOOMUCHINCOMPLETE";"There are more incomplete folders than expected. At the mose, two plates are handled in the scanner, therefore, there must not be more than two incomplete folders. The logfile provides some information about the foldername of the incomplete folders that should  be inspected manually. ";"Out of ressources";"manually check the folders on the e: partition."
"'213E4";"E_BUF_NODISKSPACE";"There is not enough space to store 10 images (max.size) on the e: partition. files that have been stored there. Do *not* format partition e: - unlike the MG3000, images stored here are definitely lost when formatting the harddisk. Please do not touch these directories: fldxxxxx public	- if existing cgi-bin	- if existing log tsheet	- if existing flatfld	- if existing testimg  Otherwise, you will have severe problems to restore these directories again! ";"Not enough space on partition e:";"Please cleanup the e: partition, deleting"
"'213E5";"E_BUF_NULLFLDID_1";"Software Inconsistency ";"trying to get the folderID from a NULL pointer";"No Cure!! - Sorry!"
"'213E6";"E_BUF_NULLFLDID_2";"Software Inconsistency ";"trying to get the folderID from a NULL pointer";"No Cure!! - Sorry!"
"'213E7";"E_BUF_NULLFLDID_3";"Software Inconsistency ";"trying to get the folderID from a NULL pointer";"No Cure!! - Sorry!"
"'213E8";"E_BUF_GDS_MOUNT";"Problem with the harddisk ";"mounting parition e: failed";"Check harddisk"
"'213E9";"E_BUF_GDS_GETDSKINFO";"Cannot retrieve info about the e: partition ";"get info failed";"Check harddisk (especially partition e:)"
"'213F0";"E_CAS_CGET_UNKNOWNID";"The ID for the data element to get is out of range. ";"ID out of range";"Check the calling function - software bug."
"'213F1";"E_CAS_CSET_UNKNOWNID";"The ID for the data element to set is out of range. ";"ID out of range";"Check the calling function - software bug."
"'213F2";"E_CAS_SGET_UNKNOWNID";"The ID for the data element to get is out of range. ";"ID out of range";"Check the calling function - software bug."
"'213F3";"E_CAS_SSET_UNKNOWNID";"The ID for the data element to set is out of range. ";"ID out of range";"Check the calling function - software bug."
"'213F4";"E_CAS_GET_UNKNOWNID";"The ID for the data element to get is out of range. ";"ID out of range";"Check the calling function - software bug."
"'213F5";"E_CAS_SET_UNKNOWNID";"The ID for the data element to set is out of range. ";"ID out of range";"Check the calling function - software bug."
"'213F6";"E_CAS_SETDEF_MALLOC";"Cannot allocate space for the default chipstream ";"malloc failed";"See underlying error code - out of ressources??"
"'213F7";"E_CAS_SETDEF_POPULATE";"unable to populate the control struct ";"cas_populateCtrlStruct failed";"Remove Software bug!!"
"'213F8";"E_CAS_RCI_VERSION";"Unable to retrieve the CassetteInfo Version from the chipstring Software Consistency ";"cas_getAsInt failed";"Check carefully both: ChipString and"
"'213F9";"E_CAS_INIT_FOPEN";"Cannot open iptable file ";"fopen() failed";"Run the CPF-parser"
"'21400";"E_DCM_CANNOTCONFIGURE1";"Cannot load default configuration ";"nvf_copy_virgin failed";"Restart and check underlying error codes."
"'21401";"E_DCM_CANNOTOVERWRITEDEFAULTS";"Cannot overwrite the default configuration with NVFs ";"nvf_read_values failed";"Check underlying error codes."
"'21402";"E_DCM_SYNC_FAILED";"Cannot post sync character to starter function. ";"sc_post failed";"See underlying error code."
"'21403";"E_DCM_TASKQPEN";"DCM returned from the input queue with error. ";"mms_qpend failed";"Check MMS error"
"'21404";"E_DCM_ALLOCCB";"Cannot allocate space for my control block on the heap. ";"sm_eheap failed";"Out of ressources."
"'21405";"E_DCM_LOADCONFIG";"Cannot read my configuration data ";"dcm_getcfg failed";"See underlying errors"
"'21406";"E_DCM_GETSHARED";"Cannot get my shared memory for communication with the interface library. ";"sm_share failed";"See underlying error code."
"'21407";"E_DCM_MMSOPEN";"Cannot attach to MMS ";"mms_open failed";"See MMS error"
"'21408";"E_DCM_GETQID";"No queue ID for the DCM input queue ";"sm_queueid failed";"Out of ressources??"
"'21409";"E_DCM_QCREATE";"Cannot create MMS input queue for DCM. ";"mms_qecreate failed";"Out of ressources??"
"'2140A";"E_DCM_INITSTT";"Something went wrong while initializing the DCM_STT ";"Initialisation of the DCM state table failed";"See underlying error."
"'2140B";"E_DCM_INITNET";"Cannot initialize the network. ";"DUL_InitializeNetwork failed";"See DUL error"
"'2140C";"E_DCM_GETTASKID";"Unable to get an ID for the DCM task ";"sm_taskid failed";"Out of ressources??"
"'2140D";"E_DCM_TASKCREATE";"Cannot create the DCM task. ";"lib_taskcreate failed";"Out of ressources??"
"'2140E";"E_DCM_TASKSYNC";"Failure while pending on a mailbox waiting for the sync char from the DCM task ";"sc_pend failed";"See underlying error."
"'2140F";"E_DCM_BUILDASSOCRQ";"Cannot create the association request. ";"ACSE_CreateAssociationRQ failed";"See ACSE error logging."
"'21410";"E_DCM_SENDASSOCRQ";"Cannot send the association request. ";"ACSE_SendAssociationRQ failed";"See ACSE error logging."
"'21411";"E_DCM_OFFLINECREATEOBJECT";"Unable to create the container for all the DICOM attributes in function setupDICOMObject ";"Cannot create DICOM object.";"See DTF error"
"'21412";"E_DCM_ADDPATNAME";"Cannot add <Patient Name> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21413";"E_DCM_ADDPATID";"Cannot add <Patient ID> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21414";"E_DCM_ADDPATSEX";"Cannot add <Patient Sex> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21415";"E_DCM_ADDSTUDYINSTUID";"Cannot add <Stdudy Instance UID> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21416";"E_DCM_ADDSTUDYDATE";"Cannot add <Study Date> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21417";"E_DCM_ADDSTUDYTIME";"Cannot add <Study Time> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21418";"E_DCM_ADDREFPHYSICIAN";"Cannot add <Refering Physicians' Name> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21419";"E_DCM_ADDSTUDYID";"Cannot add <study ID> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'2141A";"E_DCM_ADDACCESSIONNUMBER";"Cannot add <accession number> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'2141B";"E_DCM_ADDMODALITY";"Cannot add <modality> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'2141C";"E_DCM_OFFLINESERIESINSTUID";"Cannot add <series instance UID> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'2141D";"E_DCM_ADDSERIESNUMBER";"Cannot add <series number> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'2141E";"E_DCM_ADDBODYPART";"Cannot add <bodypart examined> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'2141F";"E_DCM_ADDVIEWPOSITION";"Cannot add <viewposition> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21420";"E_DCM_ADDMANUFACTURER";"Cannot add <manufacturer> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21421";"E_DCM_ADDIMAGENUMBER";"Cannot add <image number> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21422";"E_DCM_ADDPXLSAMPLES";"Cannot add <samples per pixel> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21423";"E_DCM_ADDPHOTOMETRICINTERP";"Cannot add <photometric interpretation> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21424";"E_DCM_ADDROWS";"Cannot add <rows> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21425";"E_DCM_ADDCOLUMNS";"Cannot add <columns> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21426";"E_DCM_ADDALLOCEDBITS";"Cannot add <allocated bits> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21427";"E_DCM_ADDSTOREDBITS";"Cannot add <stored bits> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21428";"E_DCM_ADDHIGHBIT";"Cannot add <high bit> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'21429";"E_DCM_ADDPXLREPR";"Cannot add <pixel representation> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'2142A";"E_DCM_ADDPATBIRTHDATE";"Cannot add <Patient's Birthdate> to the folder ";"DCM_AddDataElement failed";"See DTF error for explanation."
"'2142B";"E_DCM_ADDIMG";"Cannot add <Image Pixel> as reference to a file ";"DCM_AddFileElement failed";"See DTF error for explanation."
"'2142C";"E_DCM_INSTANCENOTIDENTICAL";"The instance UID of the response is not identical  ";"Response contains unexpected things ...";"No cure - rely on automatic recovery procedures."
"'2142D";"E_DCM_CLASSNOTIDENTICAL";"Something has been mixed up in the SCP. ";"Response contains a class specifier that is not identical to what we expect.";"Check the logfile on the SCP."
"'2142E";"E_DCM_IFC_GETSHARE";"Cannot access the share memory for communication init with the DICOM task. ";"sm_share failed";"Try a reset - and send a logfile to SI-DIS."
"'2142F";"E_DCM_IFC_MMSALLOC";"Cannot alloc MMS Header block. ";"mms_alloc failed";"Increase MMS block quota for DCM."
"'21430";"E_DCM_IFC_TXF_QPOST";"Cannot post message to start an offline transmission. ";"mms_qpost failed";"See MMS error."
"'21431";"E_DCM_IFC_SOX_QPOST";"Cannot post message to start an online transmission. ";"mms_qpost failed";"See MMS error."
"'21432";"E_DCM_IFC_TIC_QPOST";"Cannot post image chunk ";"mms_qpost failed";"See MMS error."
"'21433";"E_DCM_IFC_EOT_QPOST";"";"";""
"'21434";"E_DCM_INVALIDPORT";"The file is corrupted or not up to date. at all or whether the line for this host is corrupted. ";"Unable to get the portnumber from the 'dcmport.dat' file.";"See underlying error, whether the hostentry is not existing"
"'21435";"E_DCM_ADDCALLBACK";"Cannot add a Callback function as reference to the image pixel data. ";"DCM_AddFunctionElement failed";"See DTF Error."
"'21436";"E_DCM_GETCHUNKQID";"Cannot get an ID for the DCM chunk queue ";"sm_queueid failed";"Out of Ressources??"
"'21437";"E_DCM_CHUNKQCREATE";"Unable to create the DCM chunk queue. ";"mms_qecreate failed";"See MMS error."
"'21438";"E_DCM_ADDPLATETYPE";"Cannot add <Plate Type> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21439";"E_DCM_ADDINSTNAME";"Cannot add <Name of Institution> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'2143A";"E_DCM_ADDSTATIONNAME";"Cannot add <Station Name> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'2143B";"E_DCM_ADDINSTDEPT";"Cannot add <Institutional Department> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'2143C";"E_DCM_ADDTYPENUMBER";"Cannot add <Manufacturer's Model Name> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'2143D";"E_DCM_ADDSERIALNUMBER";"Cannot add <Serial Number> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'2143E";"E_DCM_ADDSWVERSION";"Cannot add <Software Version> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'2143F";"E_DCM_ADDPHYSREADSTDY";"Cannot add <Physicians' reading Study> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21440";"E_DCM_ADDSTUDYDESCRIPT";"Cannot add <Study Description> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21441";"E_DCM_ADDLATERALITY";"Cannot add <Laterality> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21442";"E_DCM_ADDSERIESDESCRIPT";"Cannot add <Series Description> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21443";"E_DCM_ADDPATORIENT";"Cannot add <Patient Orientation> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21444";"E_DCM_ADDIMAGETYPE";"Cannot add <Image Type> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21445";"E_DCM_ADDACQDATE";"Cannot add <Acquisition Date> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21446";"E_DCM_ADDACQTIME";"Cannot add <Acquisition Time> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21447";"E_DCM_ADDIMAGECOMMENTS";"Cannot add <Image Comments> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21448";"E_DCM_ADDPLATEID";"Cannot add <Plate ID> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21449";"E_DCM_ADDCASSORIENTATION";"Cannot add <Cassette Orientation> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'2144A";"E_DCM_ADDCASSSIZE";"Cannot add <Cassette Size> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'2144B";"E_DCM_ADDEXPONPLATE";"Cannot add <Exposures on Plate> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'2144C";"E_DCM_ADDSENSITIVITY";"Cannot add <Sensitivity> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21450";"E_DCM_ADDPXLSPACING";"Cannot add <PixelSpacing> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21451";"E_DCM_ADDRESCALEINTERC";"Cannot add <Rescale Intercept> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21452";"E_DCM_ADDRESCALESLOPE";"Cannot add <Rescale Slope> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21453";"E_DCM_ADDRESCALETYPE";"Cannot add <Rescale Type> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21454";"E_DCM_ADDSOPCLASSUID";"Cannot add <SOP class UID> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21455";"E_DCM_ADDSOPINSTUID";"Cannot add <SOP Instance UID> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21456";"E_DCM_ADDSPECCHARSET";"Cannot add <Specific Character Set> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21457";"E_DCM_ADDINSTCREDATE";"Cannot add <Instance Creation Date> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21458";"E_DCM_ADDINSTCRETIME";"Cannot add <Instance Creation Time> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21459";"E_DCM_ADDPRIVCREATOR";"Cannot add <Private Creator> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'2145A";"E_DCM_ADDCASSETTEDATA";"Cannot add <Cassette Data> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'2145B";"E_DCM_ADDIMAGEQUALITY";"Cannot add <Image Quality> to DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'2145C";"E_DCM_TXONFREECTRL";"Cannot free MMS Control Block ";"mms_free failed";"No cure - send logfile to SI-DIS"
"'2145D";"E_DCM_TXONADDIMGCALLBACK";"Cannot add callback function for image transmission ";"addImageCallback failed";"See underlying error for details"
"'2145E";"E_DCM_TXONTXNDIS";"Cannot send the folder and release the association ";"TransmitNDisconnect failed";"See underlying error for details"
"'2145F";"E_DCM_TXONMMSALLOC";"Cannot alloc msg header for 'tx_done' message ";"mms_alloc failed";"See underlying error for details"
"'21460";"E_DCM_TXOFFADDIMGFILE";"Cannot add callback function for image transmission ";"addImageCallback failed";"See underlying error for details"
"'21461";"E_DCM_TXOFFTXNDIS";"Cannot send the folder and release the association ";"TransmitNDisconnect failed";"See underlying error for details"
"'21462";"E_DCM_TXOFFFREECTRL";"Cannot free MMS Control Block ";"mms_free failed";"No cure - send logfile to SI-DIS"
"'21463";"E_DCM_TXOFFMMSALLOC";"Cannot alloc msg header for 'tx_done' message ";"mms_alloc failed";"See underlying error for details"
"'21464";"E_DCM_READCTRLALLOC";"Cannot reserve buffer space for demographic data ";"mms_alloc failed";"Increase number of mms ctrl blocks for DCM"
"'21465";"E_DCM_READCTRLOPEN";"Cannot open file holding the demographic data ";"open_file_readonly failed";"Rely on automatic error recovery"
"'21466";"E_DCM_READCTRLREAD";"Cannot read demographic data ";"buf_read failed";"See underlying IFX error"
"'21467";"E_DCM_READCTRLCLOSE";"Cannot close file holding demographic data ";"close failed";"See underlying and previous error messages"
"'21468";"E_DCM_GETADDR";"Unable to get the hostname of the destination ";"cas_getCtrl failed";"Check demographic data for this folder"
"'21469";"E_DCM_TXFLDALLOC";"Cannot allocate an image buffer as buffer for DICOM ";"mms_alloc failed";"Incerase the number of MMS image blocks for DCM"
"'2146A";"E_DCM_TXFLDSENDMSG";"Cannot transmit folder to the destination ";"DIMSE_SendMsg failed";"See underlying error codes"
"'2146B";"E_DCM_TXFLDFREELASTCHUNK";"Cannot free last chunk that had been sent solve the problem temporarily ";"mms_free failed";"Send logfile to SI-DIS - a reset should"
"'2146C";"E_DCM_TXFLDRXMSG";"Cannot receive answer from the destination ";"DIMSE_ReceiveMsg";"See underlying error codes"
"'2146D";"E_DCM_TXFLDMSGSTATUS";"See logged status message ";"Status of the DICOM answer is not ok";"See logged status message"
"'2146E";"E_DCM_TXFLDFREEBUFFER";"Cannot free the buffer used by DICOM this! ";"mms_free failed";"Check loghistory for related errors that led to"
"'2146F";"E_DCM_TXNDISRELEASE";"Cannot release association ";"ACSE_ReleaseAssociation failed";"See underlying error"
"'21471";"E_DCM_GETPORTOPEN";"fopen returned NULL pointer ";"fopen failed";"Check underlying error codes"
"'21472";"E_DCM_GETPORTERRLINE";"wrong formatted line encountered ";"could not read port in this line";"Correct the dcmport.dat file"
"'21473";"E_DCM_GETPORTCLOSE";"cannot close file dcmport.dat If the dcmport.dat file is ok, inform SI-DIS ";"fclose failed";"No cure - ignore , restart if necessary."
"'21474";"E_DCM_CFG_DECLARECONFIG";"NVF call failed information to SI-DIS for further investigation - no cure! ";"Cannot declare config file for service";"Software error - send the logfile with configuration"
"'21475";"E_DCM_ACQDEVPROCCODE";"Cannot add <Acquisition Device Processing Code> to the DICOM object ";"DCM_AddDataElement failed";"See DTF error."
"'21476";"E_DCM_RXTSK_QPEND";"Cannot pend on the input queue inform SI-DIS and send them the logfile for further investigation. ";"mms_qpend failed";"Software inconsistency, try a RESET - if the problem persists,"
"'21477";"E_DCM_WRONGHOST";"A severe configuration problem has occured: The data from the ID station specifies a hostname for the processing station, which is unknown to me. I really do not know where to send this folder to. The machine will go into the state 'fatal error' and will remain there until this configuration problem has been solved. system configuration on all machines. ";"Cannot resolve hostname from the control file.";"Please call immediately a field engineer to correct the"
"'21478";"E_DCM_COCATTACH";"Configuration Problem ";"Cannot attach to COC";"Check Configuration - especially that COC has been launched."
"'21479";"E_DCM_CFG_CHMOD_MAXPDU";"setting access rights for maxPDU failed ";"nvf_set_acc_mode failed";"Correct Software"
"'2147A";"E_DCM_CFG_CHMOD_CALLINGAE";"setting access rights for calling AE title failed ";"nvf_set_acc_mode failed";"Correct Software"
"'2147B";"E_DCM_CFG_CHMOD_SERNUM";"setting access rights for serial number failed ";"nvf_set_acc_mode failed";"Correct Software"
"'2147C";"E_DCM_CFG_CHMOD_MAXRCV";"setting access rights for the number of receivers failed ";"nvf_set_acc_mode failed";"Correct Software"
"'2147D";"E_DCM_ADDDESTTYPE";"Insertion into DICOM stream failed ";"";""
"'2147E";"E_DCM_ADDDESTID";"Insertion into DICOM stream failed ";"";""
"'2147F";"E_DCM_ADDDESTPROCCODE";"Insertion into DICOM stream failed ";"";""
"'21480";"E_DCM_ADDTOTNUM";"Insertion into DICOM stream failed ";"";""
"'21481";"E_DCM_ADDSESSNUM";"Insertion into DICOM stream failed ";"";""
"'21482";"E_DCM_ADDIDNAME";"Insertion into DICOM stream failed ";"";""
"'21483";"E_DCM_ADDTOTIMGNUM";"Insertion into DICOM stream failed ";"";""
"'21484";"E_DCM_ADDLASTOFSTUDY";"Insertion into DICOM stream failed ";"";""
"'21485";"E_DCM_ADDWAITFLAG";"Insertion into DICOM stream failed ";"";""
"'21486";"E_DCM_ADDSCANRES";"Insertion into DICOM stream failed ";"";""
"'21487";"E_DCM_TXFLDABORTASSOCIATION";"Cannot Abort Association after DIMSE_SendMsg returned with error. work can continue - eventually with only two associations in parallel, but it does not block the whole system. If you encounter this error, please save the logfile and inform CSO-MED for further investigation. ";"An AbortAssociation Request failed";"As this only blocks one association (if any),"
"'21488";"E_DCM_CONNBLDABORTASSOCIATION";"Cannot Abort Association after SetupDICOMObject returned with error. work can continue - eventually with only two associations in parallel, but it does not block the whole system. If you encounter this error, please save the logfile and inform CSO-MED for further investigation. ";"An AbortAssociation Request failed";"As this only blocks one association (if any),"
"'21489";"E_DCM_UID_SEMACREATE";"Semaphore Creation failed ";"sc_screate() failed";"See underlying error code."
"'2148A";"E_DCM_UID_UBS_SPEND";"Pending on the uid semaphore failed - probably a timeout ";"sc_spend() failed";"No cure - wait... (or RESET)"
"'2148B";"E_DCM_UID_UBS_SPOST";"Releasing the semaphore failed ";"sc_spost() failed";"No Cure - see underlying error for details"
"'2148C";"E_DCM_UID_GIUID_SPEND";"Pending on the uid semaphore failed - probably a timeout ";"sc_spend() failed";"No cure - wait... (or RESET)"
"'2148D";"E_DCM_UID_GIUID_SPOST";"Releasing the semaphore failed ";"sc_spost() failed";"No Cure - see underlying error for details"
"'2148E";"E_DCM_ADDOPERCODE";"Cannot add the operation code to the DICOM object ";"DCM_AddDataElement() failed";"No Cure"
"'2148F";"E_DCM_INITUIDBUF";"Cannot initialize the UID buffer ";"Initialisation of the UID buffer failed";"See underlying error for possible reason."
"'21490";"E_DCM_SYNCVALUE";"Severe Software Inconsistency ";"Wrong Sync value received from task";"Please inform MED-CSO immediately"
"'21491";"E_DCM_INITCAS";"Probably the file d:/iptypes.tbl is missing ";"unable to initialize CAS";"Rerun the CPF Parser to create the iptypes.tbl file."
"'21492";"E_DCM_IFC_SSM_QPOST";"Cannot post message to (re)set the stub mode. ";"mms_qpost failed";"See MMS error."
"'21500";"E_DRA_IFC_SHARE";"something must be wrong with the ressources to this error. ";"sm_share failed";"check the underlying error message that led"
"'21501";"E_DRA_IFC_SEND_MMSALLOC";"Cannot allocate MMS Header Block - out of ressources? blocks for the component that wants to talk to DRA. ";"mms_alloc failed";"Check system ressources and increase the number of available"
"'21502";"E_DRA_IFC_SEND_QPOST";"Cannot post message into the specified queue. ";"mms_qpost failed";"Configuration problem and/or out of ressources?!"
"'21503";"E_DRA_SETGLOBALLOGLEVEL";"Something gets scrambled with the logger ";"Cannot set the global loglevel";"Try a reset."
"'21504";"E_DRA_SMEHEAP_CB";"Out of memory ?? physical RAM, decrease the parameter of UTIL, found in the AUTOEXEC.BAT file. IF this does not help, please contact SI-DIS for further investigation. ";"sm_eheap failed";"Check Usage of Ressources - eventually, increase the size of the"
"'21505";"E_DRA_GETCFG";"see NVF errors ";"Cannot get my configuration data";"see NVF errors"
"'21506";"E_DRA_SETLOCALLOGLEVEL";"Something gets scrambled with the logger ";"Cannot set the local loglevel";"Try a reset."
"'21507";"E_DRA_MMSOPEN";"No memory available for this component components.  ";"Cannot open MMS";"Restart, if this failes check the MMS usage of other"
"'21518";"E_DRA_GETQID";"Out of ressources ";"Cannot get a queue ID for my input queue";"Restart the system."
"'21519";"E_DRA_BACATTACH";"see the underlying error messages ";"Cannot attach to BAC";"see the underlying error messages"
"'2151A";"E_DRA_QCREATE";"";"";""
"'2151B";"E_DRA_ALLOCSHARED";"";"";""
"'2151C";"E_DRA_TASKID";"";"";""
"'2151D";"E_DRA_TASKCREATE";"";"";""
"'2151E";"E_DRA_TASKSYNC";"";"";""
"'2151F";"E_DRA_CFG_COPYVIRGIN";"";"";""
"'21520";"E_DRA_CFG_OVWRDEFS";"";"";""
"'21521";"E_DRA_CFG_DECLARECFG";"";"";""
"'21522";"E_DRA_POSTSYNC";"system call returned with error ... inform SI-DIS for durther investigation. ";"posting the sync msg to the mailbox failed";"Reset! if the problem persists, immediately"
"'21523";"E_DRA_TASKQPEND";"Failure while pending on my own input queue ";"mms_qpend failed";"See underlying error for detailed description."
"'21524";"E_DRA_NOTASK";"";"";""
"'21525";"E_DRA_CURVEFILE_CORRUPT";"";"";""
"'21526";"E_DRA_NO_CURVEFILE";"";"";""
"'21527";"E_DRA_INITCAS";"Initialization of CAS failed Please check the existence of this file and rerun the CPF parser to create it if necessary. ";"cas_initCas () failed";"Probably, the file d:/iptypes.tbl is missing."
"'21528";"E_DRA_ALLOCIMG";"Allcoation of an image block for the shading correction curve failed in Module DRA. Unable to read the data and to send an image containing the correction curve. ";"mms_alloc () failed";""
"'21580";"E_GOD_NVF_CPVIRGIN";"";"";""
"'21581";"E_GOD_NVF_OVWRDEF";"";"";""
"'21582";"E_GOD_LOADCONFIG";"";"";""
"'21583";"E_GOD_LOCALLOGLEVEL";"";"";""
"'21584";"E_GOD_LOADDRA";"";"";""
"'21585";"E_GOD_STARTDRA";"";"";""
"'21586";"E_GOD_LOADRED";"";"";""
"'21587";"E_GOD_STARTRED";"";"";""
"'21588";"E_GOD_LOADQUE";"";"";""
"'21589";"E_GOD_STARTQUE";"";"";""
"'2158A";"E_GOD_LOADTIG";"";"";""
"'2158B";"E_GOD_STARTTIG";"";"";""
"'2158C";"E_GOD_CFG_CHMOD_DRANAME";"Cannot set correct accessmode for name of DRA component. ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'2158D";"E_GOD_CFG_CHMOD_REDNAME";"Cannot set correct accessmode for name of RED component. ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'2158E";"E_GOD_CFG_CHMOD_QUENAME";"Cannot set correct accessmode for name of QUE component. ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'2158F";"E_GOD_CFG_CHMOD_TIGNAME";"Cannot set correct accessmode for name of TIG component. ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'21590";"E_GOD_LOADTSV";"";"";""
"'21591";"E_GOD_STARTTSV";"";"";""
"'21600";"E_ICN_GENERICGROUPIDOUTOFRANGE";"The given ID is out of range for the generic group of counters. ";"GroupID out of range";"Software error - please report immediately to R & D."
"'21601";"E_ICN_CODEGROUPIDOUTOFRANGE";"The given ID is out of range for the code group of counters. ";"GroupID out of range";"Software error - please report immediately to R & D."
"'21602";"E_ICN_GENERICINITCOUNTER";"See triggering error ";"Initializing a new generic counter failed.";"See triggering error"
"'21603";"E_ICN_GENERICMALLOC";"Out of ressources ";"malloc failed";"Contact SI-DIS for further investigation"
"'21604";"E_ICN_CODEINITCOUNTER";"See triggering error ";"Initializing a new generic counter failed.";"See triggering error"
"'21605";"E_ICN_CODEMALLOC";"Out of ressources ";"malloc failed";"Contact SI-DIS for further investigation"
"'21606";"E_ICN_CFG_COPYVIRGIN";"Configuration failed configuration. ";"Cannot copy default cfg data";"Reinstall the component and carefully check the"
"'21607";"E_ICN_CFG_OVWRDEFS";"Is something wrong with the configuration data? ";"Cannot overwrite default configuration";"Please check the ICN NVFs."
"'21608";"E_ICN_POSTSYNC";"See underlying IFX error ";"Cannot post Sync Message";"See underlying IFX error"
"'21609";"E_ICN_TASKOKFREECTRL";"Cannot free an attached control block this happens frequently, please inform SI-DIS for further investigation. ";"mms_free failed";"No cure - further operation is possible. If"
"'2160A";"E_ICN_TASKOKFREEIMAG";"Cannot free an attached image block this happens frequently, please inform SI-DIS for further investigation. ";"mms_free failed";"No cure - further operation is possible. If"
"'2160B";"E_ICN_QPEND";"See underlying error ";"mms_qpend failed";"See underlying error"
"'2160C";"E_ICN_SETGLOBALLOGLEVEL";"Possibly loglevel out of range By the time being, allowed values are: -1    use global loglevel 0 heavy logging ... 4 xlite logging (only errors)  ";"Cannot set global loglevel.";"Check configuration"
"'2160D";"E_ICN_SMEHEAP";"out of resourcs error and analyse them. ";"sm_eheap failed";"Carefully check the errors that lead to this"
"'2160E";"E_ICN_GETCFG";"Cannot configure ";"Configuration of ICN failed";"Check configuration of ICN."
"'2160F";"E_ICN_SETLOCALLOGLEVEL";"Possibly loglevel out of range By the time being, allowed values are: -1    use global loglevel 0 heavy logging ... 4 xlite logging (only errors)  ";"Cannot set local loglevel";"Check loglevel setting in the configuration."
"'21610";"E_ICN_MMSOPEN";"Cannot connect to MMS ";"mms_open failed";"See underlying error"
"'21611";"E_ICN_GETQID";"Possibly out of resources ";"System refused to return a Queue ID";"See underlying error"
"'21612";"E_ICN_QCREATE";"Possibly out of resources ";"System refused to create a queue";"See underlying error"
"'21613";"E_ICN_LOADCOUNTERS";"Something is wrong with the structure of the binary counterfile. to reproduce the file from the textual representation of the counterfile, but there might be some events missing. ";"Cannot load binary counter file";"Rely on automatic recovery - it might be possible"
"'21614";"E_ICN_CREATESEMAPHORE";"Cannot create semaphore - out of ressources? ";"sc_screate failed";"See underlying error."
"'21615";"E_ICN_ALLOCSHARED";"Cannot allocate my shared memory ";"sm_share failed";"See underlying error code"
"'21616";"E_ICN_TASKID";"See underlying error ";"No taskID for ICN";"See underlying error"
"'21617";"E_ICN_TASKCREATE";"Out of Resources? ";"Creation of the ICN task failed";"See underlying error"
"'21618";"E_ICN_TASKSYNC";"Cannot receive message from ICN task ";"Pending on the sync mailbox failed";"See underlying error"
"'21619";"E_ICN_TASKOKFREEMSG";"Cannot free smg bloblock sent to me Send the session file for further investigation. ";"mms_free failed";"SW inconsistency - please inform SI-DIS immediately."
"'2161A";"E_ICN_UPDATESEMAPEND";"Cannot enter atomic section during update of bin file. ";"Pending on semaphore failed";"See IFX error."
"'2161B";"E_ICN_UPDATEFOPENCHATTR";"";"";""
"'2161C";"E_ICN_UPDATECHATTR";"";"";""
"'2161D";"E_ICN_UPDATEFCLOSECHATTR";"";"";""
"'2161E";"E_ICN_UPDATEBAILOUT";"";"";""
"'2161F";"E_ICN_UPDATEFOPENWRITE";"";"";""
"'21620";"E_ICN_UPDATECLOSEWRITE";"";"";""
"'21621";"E_ICN_UPDATEFOPENCHATTRBACK";"";"";""
"'21622";"E_ICN_UPDATECHATTRBACK";"";"";""
"'21623";"E_ICN_UPDATEFCLOSECHATTRBACK";"";"";""
"'21624";"E_ICN_UPDATEEXITATOMICSECTION";"";"";""
"'21625";"E_ICN_LOADSFROMFILECNT";"";"";""
"'21626";"E_ICN_LOADSFROMFILEMALLOC";"";"";""
"'21627";"E_ICN_LOADSFROMFILEDAT";"";"";""
"'21628";"E_ICN_LOADCFROMFILECNT";"";"";""
"'21629";"E_ICN_LOADCFROMFILEMALLOC";"";"";""
"'2162A";"E_ICN_LOADCFROMFILEDAT";"";"";""
"'2162B";"E_ICN_CREATECNTFILE";"";"";""
"'2162C";"E_ICN_LOADCNTTEST";"";"";""
"'2162D";"E_ICN_IFCSHARE";"";"";""
"'2162E";"E_ICN_LOADRINGBUFSIZE";"";"";""
"'2162F";"E_ICN_LOADRINGBUFMALLOC";"";"";""
"'21630";"E_ICN_LOADRINGBUFDATA";"";"";""
"'21631";"E_ICN_LOADRINGBUFNEXT";"";"";""
"'21632";"E_ICN_CFG_CHMOD_UPDATEPERIOD";"Cannot set accessmode for update_period ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'21633";"E_ICN_CFG_CHMOD_DATFILNAM";"Cannot set accessmode for data_filename ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'21634";"E_ICN_CFG_CHMOD_TXTFILNAM";"Cannot set accessmode for text_filename ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'21635";"E_ICN_IFC_MMSALLOC";"Cannot allocate an MMS block ";"mms_alloc failed";"Provide more resources"
"'21636";"E_ICN_IFCVERSIONMISMATCH";"";"";""
"'21637";"E_ICN_NOT_ATTACHED";"icn_attach missing or icn task not started ";"shared block not available or icn task not started";"hit the programmer"
"'21638";"E_ICN_MAINT_INTERVAL_WARNING";"";"Maintenance interval will expire within a short time. ";"Service should perform preventive maintenance."
"'21639";"E_ICN_MAINT_INTERVAL_EXPIRED";"";"Maintenance interval expired. ";"Service must perform preventive maintenance."
