"ErrorCode";"Identifier";"Meaning";"Reason";"Cure"
"'21680";"E_RED_CFG_GETDEFAULTS";"Something is wrong with the default configuration data if the problem persists, please contact SI-DIS. ";"Cannot read default configuration data";"RED.PRG seems to be corrupted. Please reload this file,"
"'21681";"E_RED_CFG_OVERWRITEDEFAULTS";"";"";""
"'21682";"E_RED_CFG_DECLARECONFIG";"";"";""
"'21683";"E_RED_SYNCING";"";"";""
"'21684";"E_RED_TASKQPEND";"";"";""
"'21685";"E_RED_MAINGLOBALLOGLEVEL";"";"";""
"'21686";"E_RED_ALLOCCB";"";"";""
"'21687";"E_RED_LOADCONFIG";"";"";""
"'21688";"E_RED_SETLOCALLOGLEVEL";"";"";""
"'21689";"E_RED_MMSOPEN";"";"";""
"'2168A";"E_RED_GETQID";"";"";""
"'2168B";"E_RED_QCREATE";"";"";""
"'2168C";"E_RED_CREATESEMAPHORE";"";"";""
"'2168D";"E_RED_ALLOCSHARED";"";"";""
"'2168E";"E_RED_NOTASKID";"";"";""
"'2168F";"E_RED_TASKSTART";"";"";""
"'21690";"E_RED_TASKSYNC";"";"";""
"'21691";"E_RED_IFC_SMSHARE";"";"";""
"'21692";"E_RED_IFC_VERSIONMISMATCH";"";"";""
"'21693";"E_RED_CLRREDIR_SPEND";"";"";""
"'21694";"E_RED_CLRREDIR_SPOST";"";"";""
"'21695";"E_RED_CLRREDIR_NVFWR";"";"";""
"'21696";"E_RED_GETREDIR_SPEND";"";"";""
"'21697";"E_RED_GETREDIR_SPOST";"";"";""
"'21698";"E_RED_GETHENTRY_SPEND";"";"";""
"'21699";"E_RED_GETHENTRY_SPOST";"";"";""
"'2169A";"E_RED_GETDSTATUS_SPEND";"";"";""
"'2169B";"E_RED_GETDSTATUS_SPOST";"";"";""
"'2169C";"E_RED_GETNAMTBL_SPEND";"";"";""
"'2169D";"E_RED_GETNAMTBL_SPOST";"";"";""
"'2169E";"E_RED_GETNUM_SPEND";"";"";""
"'2169F";"E_RED_GETNUM_SPOST";"";"";""
"'216A0";"E_RED_SETREDIR_SPEND";"";"";""
"'216A1";"E_RED_SETREDIR_NVFWR";"";"";""
"'216A2";"E_RED_SETREDIR_SPOST";"";"";""
"'216A3";"E_RED_SETSTATUS_SPEND";"";"";""
"'216A4";"E_RED_SETSTATUS_NOHOST";"";"";""
"'216A5";"E_RED_SETSTATUS_NVFWR";"";"";""
"'216A6";"E_RED_SETSTATUS_SPOST";"";"";""
"'216A7";"E_RED_HOSTNOTAVAILABLE";"The host might be powered down, might not be able to respond due to a lack of ressources, ... background processes. ";"The desired host is currently not available";"Check the specified host - eventually reset its"
"'216A8";"E_RED_HOOKMMSALLOC";"mms alloc failed for the hook function please inform MED-CSO along with a logfile. In the meantime, a reset will free ressources and will allow to continue the work. ";"Cannot alloc header to send to the task";"This is an inconsistency in the software,"
"'216A9";"E_RED_HOOKMMSQPOST";"Unable to send a message to the REDirector task exact reason and follow the hints given there. ";"Cannot post to RED";"Please check the MMS error message for the"
"'216AA";"E_RED_CFG_SETACC_VIRGIN";"Cannot set access rights for cfgdata red_virigin_cfg ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'216AB";"E_RED_CFG_SETACC_DIPSDISABLE";"Cannot set access rights for cfgdata DIPS_disabled ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'216AC";"E_RED_CFG_SETACC_REDIRSRC";"Cannot set access rights for cfgdata redir_source ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'216AD";"E_RED_CFG_SETACC_REDIRTARGET";"Cannot set access rights for cfgdata redir_target ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'216AE";"E_RED_CFG_SETACC_HOSTNAME";"Cannot set access rights for cfgdata hosts[].name ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'216AF";"E_RED_CFG_SETACC_AETITLE";"Cannot set access rights for cfgdata hosts[].AE_title ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'216B0";"E_RED_CFG_SETACC_DICOMPORT";"Cannot set access rights for cfgdata hosts[].dicom_port ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'216B1";"E_RED_CFG_SETACC_STATUS";"Cannot set access rights for cfgdata hosts[].status ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'216B2";"E_RED_CFG_SETACC_ACCESS";"Cannot set access rights for cfgdata hosts[].last_access ";"nvf_set_acc_mode failed";"Solve Software Bug"
"'216B3";"E_RED_IFC_GRN_NODATA";"Severe inconsistency in the configuration ";"Cannot retrieve real-world hostname";"Reconfigure the machine."
"'216B4";"E_RED_CHK_NVFWR";"Cannot clear redirection in function check_data_integrity. A destination has been detected in the redirection, that is not longer known to the system - did you reconfigure without it? - and the system is unable to clear the redirection in the NVF. the identical destination as source and target. ";"nvf_write_values() failed";"Simply clear the redirection manually via keypad using"
"'21700";"E_QUE_CMD_IGNOREFREEIMG";"Software Inconsistency time ordinary operation should be possible.  ";"Cannot free image block in function que::ignore()";"If this happens frequently, please inform CSO-MED. In the mean-"
"'21701";"E_QUE_CMD_IGNOREFREECTL";"Software Inconsistency time ordinary operation should be possible. ";"Cannot free control block in function que::ignore()";"If this happens frequently, please inform CSO-MED. In the mean-"
"'21702";"E_QUE_CMD_IGNOREFREEMSG";"Software Inconsistency time ordinary operation should be possible. ";"Cannot free message header in function que::ignore()";"If this happens frequently, please inform CSO-MED. In the mean-"
"'21703";"E_QUE_CMD_SCNNUPDATEFREE";"Software Inconsistency ";"Cannot free message header in function que::scan_n_update()";"Please inform CSO-MED and reset the machine."
"'21704";"E_QUE_CMD_SCNNFINUPDATEFREE";"Software Inconsistency ";"Cannot free message header in function que::scan_n_final_update()";"Please inform CSO-MED and reset the machine."
"'21705";"E_QUE_CMD_DELFLDFREE";"Software Inconsistency ";"Cannot free message header in function que::delete_folder()";"Please inform CSO-MED and reset the machine."
"'21706";"E_QUE_COM_SUMCOCUPDATE";"Cannot send update information about the queue status ";"Error in function coc_update_queue_status()";"See underlying error code - rely on automatic recovery."
"'21707";"E_QUE_IFC_SHARE";"Cannot get shared mem for communication with que ";"sm_share failed";"See underlying error code for details."
"'21708";"E_QUE_IFC_NOQUE";"The QUE component has not been started (yet). will work - in general this is done. If this message appears after startup has been completed, this means that QUE has definitely not been started. Please check configuration or startup errors in the logfile. ";"QUE has not started yet";"As soon as QUE has been started, a retry of this call"
"'21709";"E_QUE_IFC_MMSALLOCMSG";"See underlying error ";"Cannot alloc MMS HEADER block";"See underlying error"
"'2170A";"E_QUE_IFC_QPOST";"See underlying error ";"Cannot qpost message to QUE";"See underlying error"
"'2170B";"E_QUE_CFG_DEFAULTS";"See NVF error ";"Cannot load configuration defaults";"See NVF error"
"'2170C";"E_QUE_CFG_OWRITEDEFS";"See NVF error ";"Cannot overwrite default settings";"See NVF error"
"'2170D";"E_QUE_CFG_DCLSERVICE";"See NVF error ";"Cannot declare configfile for service";"See NVF error"
"'2170E";"E_QUE_TASK_QPEND";"See mms error for details ";"MMS qpend failed";"See mms error for details"
"'2170F";"E_QUE_TASK_SCPOST";"Cannot send sync message to starter task ";"sc_post failed";"See underlying error"
"'21710";"E_QUE_STARTSETGLOBLOGLVL";"Cannot set the overall loglevel ";"LLvSetLogLevel failed";"See underlying error code."
"'21711";"E_QUE_STARTALLOCCB";"Cannot alloc mem for the control block on the heap ";"sm_eheap failed";"See underlying error code."
"'21712";"E_QUE_STARTGETCFG";"See underlying error code ";"Cannot load config data.";"See underlying error code"
"'21713";"E_QUE_STARTLOCALLOGLVL";"See underlying error codes for details ";"Setting the local loglevel failed";"See underlying error codes for details."
"'21714";"E_QUE_STARTALLOCSHARED";"Out of ressources?? ";"Allocation of shared memory failed";"See underlying error code"
"'21715";"E_QUE_STARTMMSOPEN";"See mms error code ";"mms_open failed";"See mms error code"
"'21716";"E_QUE_STARTQUEUEID";"See underlying error code ";"Cannot get an ID for my input queue";"See underlying error code"
"'21717";"E_QUE_STARTQCREATE";"See underlying error code ";"Cannot create my input queue";"See underlying error code"
"'21718";"E_QUE_COCATTACH";"See COC error for details ";"Cannot attach to COC";"See COC error for details"
"'21719";"E_QUE_STARTTASKID";"See underlying error ";"Cannot get a task ID for the QUE task";"See underlying error"
"'2171A";"E_QUE_STARTTASKCREATE";"See underlying error code ";"Cannot create QUE task";"See underlying error code"
"'2171B";"E_QUE_STARTSCPEND";"Waiting for the QUE task failed ";"Pend on startup mailbox failed";"See underlying error code"
"'2171C";"E_QUE_COM_SCNQSALLOCIMG";"Out of ressources? ";"Cannot allocate memory for the queue info";"See underlying error code"
"'2171D";"E_QUE_COM_SCNQSALLOCQINFO";"Out of ressources? ";"Cannot allocate memory for the queue info";"See underlying error code"
"'2171E";"E_QUE_REDATTACH";"Impossible to connect to the DIPS database ";"Cannot attach to RED";"Configuration problem - check configuration"
"'2171F";"E_QUE_COM_SORTFOLDERALLOC";"Out of Ressources folders appearing in a certain order: first all old folders (already transmitted), afterwards, all folders tagged with 'fatal error', followed by the 'warning' folders, the folders being transmitted and at last the queued folders. ";"Cannot alloc new image block for sorted folders";"Check ressources! - This error results in the"
"'21720";"E_QUE_COM_SORTFOLDERFREE";"Software Inconsistency After a reset ordinary operation should be possible again. ";"Cannot free block of the unsorted folders";"Inform CSO-MED."
"'21721";"E_QUE_BACATTACH";"Software Inconsistency ";"Cannot attach to BAC";"Check Configuration"
"'21722";"E_QUE_CMD_DELFLDRMDIR";"See underlying error code ";"Cannot remove folder from disk";"Remove the folder manually"
"'21723";"E_QUE_CMD_DELFLDPUSH2EMPTY";"Cannot push the handle of the deleted folder back into the empty queue ";"BUF queue operation failed";"Reset!"
"'21724";"E_QUE_CMD_DELFLDUPDRMDIR";"See underlying error code ";"Cannot remove folder from disk";"Remove the folder manually"
"'21725";"E_QUE_CMD_DELFLDUPDPUSH2EMPTY";"Cannot push the handle of the deleted folder back into the empty queue ";"BUF queue operation failed";"Reset!"
"'21726";"E_QUE_INITCAS";"Cannot initialize the CAS library In this case, please rerun the CPF parser to create. ";"cas_initCas() failed";"Probably, the file <d:/iptypes.tbl> is missing."
"'21727";"E_QUE_NULLPOINTER";"either the patient name or the destination is a NULL pointer. ";"NULL pointer seen";"software bug - please report to R&D."
"'21728";"E_QUE_TOOMANYJOBS";"There are more jobs than the specs define ";"More than 10 jobs seen in the queues";"configuration error - correct configuration!"
"'21780";"E_TIG_CMD_IGNFREEIMG";"";"";""
"'21781";"E_TIG_CMD_IGNFREECTL";"";"";""
"'21782";"E_TIG_CMD_IGNFREEMSG";"";"";""
"'21783";"E_TIG_CMD_GB_BGB";"";"";""
"'21784";"E_TIG_CMD_GB_FREEMSG";"";"";""
"'21785";"E_TIG_CMD_GB_FREEPARS";"";"";""
"'21786";"E_TIG_CMD_CTNQ_ALLOC";"";"";""
"'21787";"E_TIG_CMD_CTNQ_QPOST";"";"";""
"'21796";"E_TIG_CFG_GETDEFS";"Cannot load default configuration data ";"nvf_copy_virgin failed";"Internal software failure - check underlying error code"
"'21797";"E_TIG_CFG_OVERWRDEFS";"Cannot overwrite configuration data ";"nvf_read_values failed";"See underlying error code for detailed information"
"'21798";"E_TIG_CFG_DCLCFG";"Cannot declare configuration data for service ";"nvf_dcl_cfg failed";"See underlying NVF error code for detailed information"
"'21799";"E_TIG_DISPEVNT_BACRESP";"Cannot identify response code returned by BAC ";"Unknown BAC response code";"Software Inconsistency"
"'2179A";"E_TIG_DISPEVNT_SOURCE";"Cannot identify sender of this message MED-CSO and be aware that a reset might be necessary ";"Unknown message source ID";"This message is simply ignored, please inform"
"'2179B";"E_TIG_TASK_SYNCING";"Cannot send sync message to the starter function error code for details and inform CSO-MED. ";"sc_post failed";"Starting TIG was ok - please check underlying"
"'2179C";"E_TIG_TASK_QPEND";"Cannot pend on one of my input queues. Inform CSO-MED and rely on error recovery. ";"mms_qpend failed";"Please check underlying error for details -"
"'2179D";"E_TIG_STRT_GLOBLOGLEVEL";"Cannot set overall loglevel for TIG component. ";"LlvSetLogLevel failed";"Software inconsistency - check system."
"'2179E";"E_TIG_STRT_ALLOCCB";"Cannot allocate memory on the heap ";"sm_eheap failed";"Out of resources??"
"'2179F";"E_TIG_STRT_GETCFG";"See underlying error ";"Cannot load configuration data";"Check configuration."
"'217A0";"E_TIG_STRT_LOCLOGLEVEL";"Cannot set local loglevel for TIG component. ";"LlvSetLogLevel failed";"Software inconsistency - check system."
"'217A1";"E_TIG_STRT_INITCAS";"Cannot init CAS library ";"cas_initCas failed";"Software inconsistency - check system."
"'217A2";"E_TIG_STRT_SHARE";"Cannot get my shared block  ";"sm_share failed";"out of resources??"
"'217A5";"E_TIG_STRT_IFCQCREATE";"Cannot create IFC queue ";"mms_qecreate failed";"out of resources??"
"'217A6";"E_TIG_STRT_BACQCREATE";"Cannot create BAC queue ";"mms_qecreate failed";"out of resources??"
"'217A7";"E_TIG_STRT_COCATTACH";"Cannot attach to COC ";"coc_attach failed";"See underlying error code for details"
"'217A8";"E_TIG_STRT_BACATTACH";"Cannot attach to BAC ";"bac_attach failed";"See underlying error code for details"
"'217A9";"E_TIG_STRT_TASKID";"Cannot get task ID from the system ";"sm_taskid failed";"out of resources ??"
"'217AA";"E_TIG_STRT_TASKCREATE";"Cannot start TIG task ";"lib_taskcreate failed";"Out of ressources??"
"'217AB";"E_TIG_STRT_SPEND";"Cannot pend on the sync mailbox for message from the TIG task See underlying error for details and inform CSO-MED. ";"sc_spend failed";"Cannot wait for the TIG task to report its startup."
"'217AC";"E_TIG_IFC_SHARE";"Cannot connect to TIG via shared memory ";"sm_share failed";"Out of resources?"
"'217AD";"E_TIG_IFC_SEND_ALLOCMSG";"Cannot alloc header to send the message ";"mms_alloc failed";"out of resources?"
"'217AE";"E_TIG_IFC_SEND_QPOST";"Cannot post into TIG's input queue ";"mms_qpost failed";"See underlying error code for details"
"'217AF";"E_TIG_IFC_STIALLOC";"Cannot alloc MMS Control Block ";"mms_alloc failed";"Increase number of mms ctl blocks."
"'217B0";"E_TIG_CFG_RETRY_DELAY";"";"";""
"'217B1";"E_TIG_IFC_SIMGALLOC";"Cannot allocate control block to store the destination into ";"mms_alloc failed";"Software Bug in calling SW."
"'217B2";"E_TIG_STRT_SCNATTACH";"Cannot attach to scn - sending a blue led testimage is not possible in this situation ";"scn_attach failed";"Ensure that a consistent software release is installed"
"'217B3";"E_TIG_CMD_S2S_SCNSERVICE";"the scanner is probably still busy ";"scn_service() failed";"retry later"
"'217B4";"E_TIG_CMD_S2S_FREEMSG";"";"mms_free() failed ";""
"'217B5";"E_TIG_CMD_S2S_FREEPARS";"";"mms_free() failed ";""
"'217B6";"E_TIG_CMD_GBF_GETBUFFER";"";"bac_get_buffer() failed Meanig	: ";""
"'217B7";"E_TIG_CMD_GBFB_FREEMSG";"";"mms_free() failed  ";""
"'217BA";"E_TIG_CMD_PS_MMSALLOC";"";"mms_alloc() failed ";""
"'217BB";"E_TIG_CMD_PS_SENDCASSCTRL";"";"bac_send_cass_ctrl() failed ";""
"'217BC";"E_TIG_CMD_PS_FREEMSG";"";"mms_free() failed ";""
"'217BD";"E_TIG_CMD_ANS_ADJIP";"";"scn_adjust_ip() failed ";""
"'217BE";"E_TIG_CMD_ANS_SCAN";"";"scn_scan_ip() failed ";""
"'217BF";"E_TIG_CMD_ANS_FREEMSG";"";"mms_free() failed ";""
"'217C0";"E_TIG_CMD_SES_EXIT";"";"scn_exit_service() failed ";""
"'217C1";"E_TIG_CMD_SES_FREEMSG";"";"mms_free() failed ";""
"'217D0";"E_TIG_IMAGEDAT_MISSING";"Test image folder not existent or image.dat missing. ";"The test image data is missing.";"Install the test images properly."
"'217D2";"E_TIG_TESTIMAGE_ENTRY_MISSING_IN_NVF";"Could not determine folder with test image. ";"NVF entry for test image missing.";"Reinstall software."
"'21800";"E_CAS_COM_ACIV_DIR";"invalid direction flag ";"software bug";"correct software"
"'21801";"E_CAS_COM_ACCV_DIR";"invalid direction flag ";"software bug";"correct software"
"'21802";"E_CAS_COM_ACPDV_DIR";"invalid direction flag ";"software bug";"correct software"
"'21803";"E_CAS_COM_CASSID_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21804";"E_CAS_COM_CASSID_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21805";"E_CAS_COM_INITDATE_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21806";"E_CAS_COM_INITDATE_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21807";"E_CAS_COM_CASSSIZE_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21808";"E_CAS_COM_CASSSIZE_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2180A";"E_CAS_COM_SCANRES_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2180B";"E_CAS_COM_SCANSIZE_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'2180C";"E_CAS_COM_SCANSIZE_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2180D";"E_CAS_COM_PLATETYPE_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'2180E";"E_CAS_COM_PLATETYPE_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2180F";"E_CAS_COM_EXPONPLATE_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21810";"E_CAS_COM_EXPONPLATE_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21811";"E_CAS_COM_STATUS_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21812";"E_CAS_COM_STATUS_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21813";"E_CAS_COM_PATNAME_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21814";"CAS_COM_PATNAME_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21815";"E_CAS_COM_PATID_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21816";"E_CAS_COM_PATID_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21817";"E_CAS_COM_PATBIRTHDATE_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21818";"E_CAS_COM_PATBIRTHDATE_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21819";"E_CAS_COM_PATSEX_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'2181A";"E_CAS_COM_PATSEX_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2181B";"E_CAS_COM_REFPHYSNAME_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'2181C";"E_CAS_COM_REFPHYSNAME_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2181D";"E_CAS_COM_STUDYID_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'2181E";"E_CAS_COM_STUDYID_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2181F";"E_CAS_COM_PERFPHYSNAME_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21820";"E_CAS_COM_PERFPHYSNAME_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21821";"E_CAS_COM_ACCESSNUM_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21822";"E_CAS_COM_ACCESSNUM_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21823";"E_CAS_COM_STUDYDESCR_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21824";"E_CAS_COM_STUDYDESCR_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21825";"E_CAS_COM_SERIESNUM_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21826";"E_CAS_COM_SERIESNUM_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21827";"E_CAS_COM_LATERALITY_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21828";"E_CAS_COM_LATERALITY_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21829";"E_CAS_COM_SERIESDESCR_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'2182A";"E_CAS_COM_SERIESDESCR_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2182B";"E_CAS_COM_BODYPART_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'2182C";"E_CAS_COM_BODYPART_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2182D";"E_CAS_COM_VIEWPOS_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'2182E";"E_CAS_COM_VIEWPOS_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2182F";"E_CAS_COM_DEPARTMENT_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21830";"E_CAS_COM_DEPARTMENT_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21831";"E_CAS_COM_ACQDATE_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21832";"E_CAS_COM_ACQDATE_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21833";"E_CAS_COM_ACQTIME_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21834";"E_CAS_COM_ACQTIME_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21835";"E_CAS_COM_TOTNUMSERIES_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21836";"E_CAS_COM_TOTNUMSERIES_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21837";"E_CAS_COM_IMGCOMMENTS_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21838";"E_CAS_COM_IMGCOMMENTS_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21839";"E_CAS_COM_ACQDEVPROCCODE_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'2183A";"E_CAS_COM_ACQDEVPROCCODE_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2183B";"E_CAS_COM_CASORIENT_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'2183C";"E_CAS_COM_CASORIENT_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2183D";"E_CAS_COM_ACSV_DIR";"invalid direction flag ";"software bug";"correct software"
"'2183E";"E_CAS_RCC_VERSION";"Cannot interpret the Cassette Control Version ";"Error interpreting the chipstring";"No cure - corrupted data!!"
"'2183F";"E_CAS_COM_SPEEDCLASS_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21840";"E_CAS_COM_SPEEDCLASS_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21841";"E_CAS_COM_CHARSET_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21842";"E_CAS_COM_CHARSET_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21843";"E_CAS_COM_DESTINATION_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21844";"E_CAS_COM_DESTINATION_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21845";"E_CAS_COM_STUDYINSTUID_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21846";"E_CAS_COM_STUDYINSTUID_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21847";"E_CAS_COM_STUDYDATE_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21848";"E_CAS_COM_STUDYDATE_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21849";"E_CAS_COM_STUDYTIME_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'2184A";"E_CAS_COM_STUDYTIME_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2184B";"E_CAS_COM_SESSIONNUM_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'2184C";"E_CAS_COM_SESSIONNUM_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2184D";"E_CAS_COM_IDSTATIONNAME_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'2184E";"E_CAS_COM_IDSTATIONNAME_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2184F";"E_CAS_COM_IMAGENUMBER_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21850";"E_CAS_COM_IMAGENUMBER_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21851";"E_CAS_COM_TOTIMGNUM_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21852";"E_CAS_COM_TOTIMGNUM_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21853";"E_CAS_COM_EXPDOSE_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21854";"E_CAS_COM_EXPDOSE_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21855";"E_CAS_COM_DESTTYPE_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21856";"E_CAS_COM_DESTTYPE_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21857";"E_CAS_COM_DESTID_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21858";"E_CAS_COM_DESTID_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21859";"E_CAS_COM_DESTPROCCODE_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'2185A";"E_CAS_COM_DESTPROCCODE_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2185D";"E_CAS_COM_WAITFLAG_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'2185E";"E_CAS_COM_WAITFLAG_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2185F";"E_CAS_COM_BRKCOND_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21860";"E_CAS_COM_BRKCOND_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21861";"E_CAS_COM_OPCODE_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21862";"E_CAS_COM_OPCODE_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21863";"E_CAS_COM_SAMPLESPPXL_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21864";"E_CAS_COM_PHOTOINTERP_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21865";"E_CAS_COM_ROWS_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21866";"E_CAS_COM_COLUMNS_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21867";"E_CAS_COM_BITSALLOC_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21868";"E_CAS_COM_BITSSTORED_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21869";"E_CAS_COM_HIBIT_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2186A";"E_CAS_COM_PXLREPRES_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2186B";"E_CAS_COM_PXLSPACEX_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2186C";"E_CAS_COM_PXLSPACEY_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2186D";"E_CAS_COM_IMGQUALITY_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2186E";"E_CAS_COM_CHIPSTRING_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'2186F";"E_CAS_COM_IPSENS_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21870";"E_CAS_COM_IPERAS_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21871";"E_CAS_INIT_MALLOCIPTBL";"lack of ressources ";"sm_eheap() failed";"See underlying error for details."
"'21872";"E_CAS_INIT_MALLOCSHARED";"lack of ressources ";"sm_sharep() failed";"See underlying error for details."
"'21873";"E_CAS_INIT_MALLOCFCTTBL";"lack of ressources ";"sm_eheap() failed";"See underlying error for details."
"'21874";"E_CAS_RCDP_VERSION";"Cannot interpret the Cassette PS Data Version ";"Error interpreting the chipstring";"No cure - corrupted data!!"
"'21875";"E_CAS_RCS_VERSION";"Cannot interpret the Cassette Status Version ";"Error interpreting the chipstring";"No cure - corrupted data!!"
"'21876";"E_CAS_ATTACH_SHARE";"Cannot share the common set of functions. ressources. ";"sm_share () failed";"See underlying error for details, probably out of"
"'21877";"E_CAS_STARTLOGLEVEL";"Cannot set the overall loglevel for component CAS Possibly CAS logging is not displayed at all ";"LlvSetLogLevel () failed";"Check loglevel of the SYS component for a valid range."
"'21878";"E_CAS_INIT_GETCFG";"Cannot load configuration data ";"cas_getcfg() failed";"Check error codes for further details."
"'21879";"E_CAS_CFG_GETDEFAULTS";"Unable to load the default configuration ";"nvf_copy_virgin() failed";"Check nvf error code below for details."
"'2187A";"E_CAS_CFG_OVERWRITEDEFAULTS";"Unable to overwrite defaults ";"nvf_read_values() failed";"Corrupted NVF?"
"'2187B";"E_CAS_AED_GETSTATUS";"Seem to have encountered invalid cassette data struct ";"Unable to retrieve status from cassette data";"Initialize the cassette."
"'2187C";"E_CAS_COM_INITSTATUSVERS";"Cannot initialize a new block for scanner control data ";"error setting cassette status version";"no cure!"
"'2187D";"E_CAS_COM_INITPSDATAVERS";"Cannot initialize a new block for scanner control data ";"error setting cassette PS data version";"no cure!"
"'2187E";"E_CAS_COM_INITCTRLVERS";"Cannot initialize a new block for scanner control data ";"error setting cassette control version";"no cure!"
"'2187F";"E_CAS_COM_INITINFOVERS";"Cannot initialize a new block for scanner control data ";"error setting cassette info version";"no cure!"
"'21880";"E_CAS_COM_MMSALLOCCTL";"out of ressources - or MMS not attached? ";"mms_alloc failed for a new MMS control block";"no cure!"
"'21881";"E_CAS_VERSION_MISMATCH";"Cannot ensure data integrity ";"Version of the CAS interface and the CAS component are not the same";"Make sure, that all components are of the same release!"
"'21882";"E_CAS_COM_PLATETECH_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21883";"E_CAS_COM_PLATETECH_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21884";"E_CAS_COM_SCANPOS_VERSION";"inconsistency between found folders and the installed software version, folder found contains a newer format than the current software can handle. be older than the software used to generate this folder. ";"Unknown section version";"Install latest released software. The installed software must not"
"'21885";"E_CAS_COM_SCANPOS_DIRECTION";"invalid direction flag ";"software bug";"correct software"
"'21980";"E_TSV_GLOBLOGLEVEL";"Cannot set the loglevel for temperatur supervision component ";"LlvSetLogLevel failed";"No cure - software bug!"
"'21981";"E_TSV_MALLOCCB";"Cannot allocate controlblock for temperatur supervision component ";"malloc failed";"Provide more resources - namely RAM!"
"'21982";"E_TSV_INITLOG";"Cannot save old temperature logfile and create a new one ";"init_logfile() failed";"See bug below!"
"'21983";"E_TSV_MMSOPEN";"Cannot open MMS for temperatur supervision component ";"mms_open() failed";"See bug below!"
"'21984";"E_TSV_QUEUEID";"Cannot get a queue ID for temperatur supervision component ";"sm_queueid() failed";"out of resources - no cure!"
"'21985";"E_TSV_QCREATE";"Cannot create input queue for temperatur supervision component ";"mms_qecreate failed";"See MMS error below!"
"'21986";"E_TSV_TASKID";"Cannot get a task ID for temperatur supervision component ";"sm_taskid() failed";"Out of Task IDs??"
"'21987";"E_TSV_TASKCREATE";"Cannot create temperatur supervision task ";"lib_Taskcreate() failed";"See system error that caused this message!"
"'21988";"E_TSV_TASKSYNC";"Cannot pendon sync mailbox for temperatur supervision component ";"sc_pend() failed";"See system error that caused this message!"
"'21989";"E_TSV_SYNCING";"Cannot post sync message for temperatur supervision component ";"sc_post() failed";"See system error that caused this message!"
"'2198A";"E_TSV_INSTALLTRIGGER";"Cannot install portex trigger for temperatur supervision component ";"lib_installPortexTrigger() failed";"No cure - software bug!"
"'2198B";"E_TSV_LAUNCHTRIGGER";"Cannot launch portex trigger for temperatur supervision component ";"lib_launchPortexTrigger() failed";"No cure - software bug!"
"'2198C";"E_TSV_COCATTACH";"Cannot attach to coc to lock/unlock device ";"coc_attach() failed";"No cure - software bug!"
"'2198D";"E_TSV_SPEND";"qpend returned with error ";"mms_qpend() failed";"See MMS error!"
"'2198E";"E_TSV_CPUTEMPHIGH";"We cannot continue to work with full throttle The CPU might get too hot and damaged. automatically. Check the dustfilter at the bottom of the cPCI-Rack and eventually clean/replace it. ";"CPU temperature reached critical value";"Wait for the CPU to cool down - the lock is released"
"'22000";"E_UIF_NVF_CPVIRGIN";"Cannot load default configuration data. ";"nvf_copy_virgin failed";"SW error."
"'22001";"E_UIF_NVF_OVWRDEF";"Cannot overload defaults with entries in Name Value Files ";"nvf_read_values failed";"See underlying error messages."
"'22002";"E_UIF_MAINLOCALLOGLEVEL";"Cannot set the local loglevel ";"LlvSetLogLevel failed";"See underlying error codes"
"'22003";"E_UIF_MAINGLOBALLOGLEVEL";"Cannot set the global loglevel ";"LlvSetLogLevel failed";"See underlying error codes"
"'22004";"E_UIF_SYNC_FAILED";"";"";""
"'22005";"E_UIF_TASKQPEN";"";"";""
"'22006";"E_UIF_LOADCONFIG";"";"";""
"'22007";"E_UIF_MMSOPEN";"";"";""
"'22008";"E_UIF_GETTASKID";"";"";""
"'22009";"E_UIF_TASKCREATE";"";"";""
"'2200A";"E_UIF_TASKSYNC";"";"";""
"'2200B";"E_UIF_SMEHEAP_FAILED";"";"allocation of heap memory failed ";""
"'2200C";"E_UIF_GETQID";"System is not able to give me a queue ID for my input Queue too many tasks running (zombie processes, ....). A 'mon res' should solve the problem. It is not the way it's supposed to be, but ... ";"sm_queueid returned with error.";"System ressources are exhausted. Could it be that there are"
"'2200D";"E_UIF_QCREATE";"System cannot create a message queue. ";"Creation of my input queue failed.";"Check underlying error code for details."
"'2200E";"E_UIF_ALLOCSHARED";"Cannot declare shared memory for data exchange between UIF's interface library and UIF itself. ";"sm_share() returned with error.";"System Ressources exhausted??"
"'2200F";"E_UIF_ALLOCCB";"Cannot declare shared memory for data exchange between UIF's interface library and UIF itself. ";"sm_share() returned with error.";"System Ressources exhausted??"
"'22010";"E_UIF_INIT_WORK_STT";"user interface can't perform operator, keyoperator, service,... ";"initialsation of the work state transition table failed";"no cure, SW error"
"'22011";"E_UIF_IFC_QPOST";"SW-error ";"";""
"'22012";"E_UIF_IFC_MMSALLOC";"SW-error ";"";""
"'22013";"E_LCD_NOT_SYNC";"the echo of LCD terminal, during baudrate switch, doesn't match with the desired baudrate. ";"switch baudrate failed";"check version of LCD Terminal, check connection to LCD-Terminal"
"'22014";"E_LCD_NO_CONNECT";"no matching baudrate of the LCD-Terminal found ";"sycronisation with LCD-Terminal failed";"check connection to LCD-Terminal and Terminal itself"
"'22015";"E_LCD_WRONG_BAUD";"the echo of LCD terminal, during baudrate switch, doesn't match with the desired baudrate. ";"not specified Baudrate is requested to LCD Terminal;";"check UIF configuration baudrate"
"'22016";"E_LCD_WRITE_FAILED";"no communication with terminal possible. ";"writing to LCD Terminal with IFX-command failed;";"check connection to LCD-Terminal"
"'22017";"E_LCD_SETUP_DEVICE_FAILED";"serial channel no available ";"setup of serial LCD device failed";"Software error"
"'22018";"E_LCD_OPEN_DEVICE_FAILED";"no serial channel for communication with terminal ";"opening IFX-Device failed";"Software error"
"'22019";"E_LCD_MASTER_BAUD_FAILED";"no communication possible ";"Master can't switch own Baudrate to desired value";"Software error"
"'2201A";"E_LCD_INSTALL_DEVICE_FAILED";"";"opening IFX-Device failed ";""
"'2201B";"E_UIF_TASK_TIOMSG";"Cannot allocate saheader block for the timeout message ";"mms_alloc failed";"increase number of MMS header blocks - configuration error."
"'2201C";"E_UIF_IFC_SHARE";"Cannot allocate saheader block for the timeout message ";"mms_alloc failed";"increase number of MMS header blocks - configuration error."
"'2201D";"E_UIF_INTERN_EVENT_QPOST";"event not posted, perhaps male function ";"posting a internal event failed";"SW error."
"'2201E";"E_UIF_INTERN_EVENT_MMS_ALLOC";"event can be posted, perhaps male function ";"allocation of memory failed";"SW error."
"'2201F";"E_UIF_ICN_ATTACH";"";"attach to ICN component failed ";"Software error"
"'22020";"E_UIF_COC_ATTACH";"";"attach to COC component failed ";"Software error"
"'22021";"E_UIF_RED_ATTACH";"";"attach to RED component failed ";"Software error - take a look to D:/REDXXX00.U00 my be destroyed"
"'22022";"E_UIF_IPIDENT_FREECTL";"Cannot free attached control block in display_cass_ip_ident() ";"mms_free failed";"None - this is a bug - report this to SI-DIS"
"'22023";"E_UIF_ERROR_TXT_FAILED";"the textnumber for display an error text is out of range ";"display of an error text message failed";"check the UIFXXX00.ESX file"
"'22024";"E_UIF_IFC_VERSION";"";"Version for interface library is wrong ";""
