"ErrorCode";"Identifier";"Meaning";"Reason";"Cure"
"'22025";"E_UIF_IFC_NOT_ATTACHED";"because uif.prg is missing no interface functions to uif ";"attach failed, interface library function not possible";"put the actual version of uif.prg on disk"
"'22026";"E_UIF_QPOST";"SW-error ";"Error qpost()";""
"'22027";"E_UIF_OLD_LANGUAGE";"Language file is incompatible with SW - version ";"Old language file";"Use new language files"
"'22028";"E_UIF_LOADDGN";"no diagnosis software available; ";"load of the DGN-component, sm_loadprog returns error;";"perhaps, the XXX.prg name not available, Change NVF-File;"
"'22029";"E_UIF_STARTDGN";"no diagnosis software available; ";"starting the DGN-component failed;";"perhaps, the XXX.prg name not available, Change NVF-File;"
"'2202A";"E_UIF_SCN_ATTACH";"";"attach to SCN component failed ";"Software error"
"'2202B";"E_UIF_HDC_ATTACH";"";"attach to HDC component failed ";"Software error"
"'2202C";"E_UIF_CPF_ATTACH";"Cpf task not available, System corrupt ";"Cannot attach to CPF";"Check harddisk/filesystem,  reinstall firmware."
"'2202D";"E_UIF_SCC_ATTACH";"";"attach to SCC component failed ";"Software error"
"'2202E";"E_UIF_FIP_ATTACH";"";"attach to FIP component failed ";"Software error"
"'2202F";"E_UIF_TIG_ATTACH";"";"attach to TIG component failed ";"Software error"
"'22030";"E_UIF_QUE_ATTACH";"";"attach to QUE component failed ";"Software error"
"'22031";"E_UIF_IOB_ATTACH";"";"attach to IOB(IO-BUS) component failed ";"Software error"
"'22032";"E_UIF_TIM_ATTACH";"Timer task not (yet) available ";"Cannot attach to TIM";"Wait till end of startup. If not available then - check configuration"
"'22033";"E_UIF_DID_ATTACH";"Direct-Id task not available, System corrupt ";"Cannot attach to DID";"Check harddisk/filesystem,  reinstall firmware."
"'22100";"E_KEB_SMEHEAP_FAILED";"";"";""
"'22101";"E_KEB_MMSOPEN";"";"";""
"'22102";"E_KEB_ALLOCSHARED";"";"";""
"'22103";"E_KEB_GETTASKID";"";"";""
"'22104";"E_KEB_GETQID";"";"";""
"'22105";"E_KEB_UIF_ATTACH";"";"";""
"'22106";"E_KEB_TASKSTART";"";"";""
"'22107";"E_KEB_TASKSYNC";"";"";""
"'22108";"E_KEB_IFX_READ";"";"";""
"'22109";"E_KEB_SYNC_FAILED";"";"";""
"'2210A";"E_KEB_SYNC_MMSALLOC";"";"";""
"'2210B";"E_KEB_SYNC_QPOST";"";"";""
"'2210C";"E_KEB_KEY_MMSALLOC";"";"";""
"'2210D";"E_KEB_KEY_QPOST";"";"";""
"'22400";"E_CAM_CFG_GETDEFAULTS";"Cannot load the default configuration data. idea how this can happen! Try to download CAM again - if nothing else helps. ";"Cassette module : nvf_copy_virgin() failed.";"Check underlying error code for detailed information - no"
"'22401";"E_CAM_CFG_ACC_MODE";"Cannot set accessmode for configuration data. idea how this can happen! Try to download CAM again - if nothing else helps. ";"Cassette module : nvf_set_acc_mode() failed.";"Check underlying error code for detailed information - no"
"'22402";"E_CAM_CFG_OVERWRITEDEFAULTS";"Unable to read the NVFs for the CAM component. ";"Cassette module : nvf_read_values() returned with error.";"Check underlying error message for detailed information."
"'22403";"E_CAM_CFG_DECLARECONFIG";"Cannot declare a configfile for service. ";"Cassette module : nvf_dcl_cfg() failed.";"Check underlying error message for detailed information."
"'22404";"E_CAM_SYNCING";"Cannot inform my parent that this component has started up successfully and that the installation procedure can continue. ";"Cassette module : Write into sync mailbox failed.";""
"'22405";"E_CAM_TASKQPEND";"Problem reading from the input queue. ";"Cassette module : mms_qpend() reported an error.";"Check underlying error message for details."
"'22406";"E_CAM_ALLOCCB";"Cannot allocate memory on the heap for my control block. ";"Cassette module : sm_eheap() returned error.";"Could it be that we are running out of RAM?"
"'22407";"E_CAM_LOADCONFIG";"Ther is an error while loading the configurable data. ";"Cassette module : Cannot load this component's configuration data.";"Check configuration."
"'22408";"E_CAM_ALLOCSHARED";"Cannot declare shared memory for data exchange between CAM's component interface library and CAM itself. ";"Cassette module : sm_share() returned with error.";"System Ressources exhausted??"
"'22409";"E_CAM_INIT_MMSOPEN";"Cannot access MMS ";"Cassette module : mms_open failed";"Check configuration."
"'2240A";"E_CAM_GETQID";"System is not able to give me a queue ID for my input Queue too many tasks running (zombie processes, ....). A 'mon res' should solve the problem. It is not the way it's supposed to be, but ... ";"Cassette module : sm_queueid returned with error.";"System ressources are exhausted. Could it be that there are"
"'2240B";"E_CAM_QCREATE";"System cannot create a message queue. ";"Cassette module : Creation of my input queue failed.";"Check underlying error code for details."
"'22410";"E_CAM_INITSTT";"Cannot initialize my state-transition-table. the VME. ";"Cassette module : init_cam_stt() failed.";"Nothing can be done - Try to download again and restart"
"'22411";"E_CAM_NOTASKID";"Too many tasks running. likely to float around in the system blocking its ressources. ";"Cassette module : System cannot assign a taskID to the CAM task.";"Check configuration and remove all zombie processes that are"
"'22412";"E_CAM_TASKSTART";"Cannot start the CAM task. underlying error codes for detauils. ";"Cassette module : lib_taskcreate() returned with error.";"Starting the CAM task failed for any reason - check the"
"'22413";"E_CAM_TASKSYNC";"received an error while waiting for CAM to broadcast its birth. ";"Cassette module : sc_pend() returned with error.";"Check underlying error for details."
"'22416";"E_CAM_ATTACH_IOC";"Its not possible to get access to Shared memory of IOC Therefore no communication possible. ";"Cassette module : Attachment to IOBUS Controller module interface failed.";"Check underlying error code for details."
"'22417";"E_CAM_ATTACH_IOB";"VME IOBUS Hardware not found. ";"Cassette module : Attachment to IOBUS Driver library failed.";"Check underlying error code for details."
"'22418";"E_CAM_MMSALLOC";"SW-configuration problem or SW-bug ";"Cassette module : mms_alloc() failed by allocating a message header block for internal use.";"Check Software configuration, if ok contact SI-DIS."
"'22419";"E_CAM_QPOST";"SW-configuration problem or SW-bug - See underlying error - Contact SI-DIS ";"Cassette module : mms_qpost() failed to post internally a message to cassette module control task.";"- check SW-configuration."
"'2241A";"E_CAM_MMSALLOC_CTL";"SW-configuration problem or SW-bug ";"Cassette module : mms_alloc() failed by allocating a message control block for internal use.";"Check Software configuration, if ok contact SI-DIS."
"'2241B";"E_CAM_ATTACH_SMH_LIB";"Its not possible to get access to Shared memory of SMH Therefore no communication possible. ";"Cassette module : Attachment to Stepper motor Driver library failed.";"System Ressources exhausted??"
"'2241C";"E_CAM_ATTACH_ICN";"Its not possible to get access to Shared memory of ICN Therefore no communication possible. ";"Cassette module : Attachment to Infocounter library failed.";"System Ressources exhausted??"
"'22420";"E_CAM_NODE_ROLL";"- Wrong address coding - Error on IO-Bus cable or node disconnected - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : IOBUS stepper node roll drive not recognized.";"- Check address coding"
"'22421";"E_CAM_NODE_LIFT";"- Wrong address coding - Error on IO-Bus cable or node disconnected - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : IOBUS stepper node lift drive not recognized.";"- Check address coding"
"'22422";"E_CAM_NODE_CLMP";"- Wrong address coding - Error on IO-Bus cable or node disconnected - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : IOBUS stepper node clamping drive not recognized.";"- Check address coding"
"'22423";"E_CAM_NODE_OPEN";"- Wrong address coding - Error on IO-Bus cable or node disconnected - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : IOBUS stepper node opener drive not recognized.";"- Check address coding"
"'22424";"E_CAM_NODE_BELT";"- Wrong address coding - Error on IO-Bus cable or node disconnected - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : IOBUS stepper node belt drive not recognized.";"- Check address coding"
"'22428";"E_CAM_COMM_ROLL";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node roll.";"- Restart system"
"'22429";"E_CAM_COMM_LIFT";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node lift.";"- Restart system"
"'2242A";"E_CAM_COMM_CLMP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping.";"- Restart system"
"'2242B";"E_CAM_COMM_OPEN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node opener.";"- Restart system"
"'2242C";"E_CAM_COMM_BELT";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt.";"- Restart system"
"'22430";"E_CAM_DRV_SMROLLRESET";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node roll. Action: Node SW Reset.";"- Restart system"
"'22431";"E_CAM_DRV_SMROLLSTOP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node roll. Action: Stop roll.";"- Restart system"
"'22432";"E_CAM_DRV_SMROLLRUNIN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node roll. Action: Start roll running inwards.";"- Restart system"
"'22433";"E_CAM_DRV_SMROLLRUNOUT";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node roll. Action: Start roll running outwards.";"- Restart system"
"'22434";"E_CAM_DRV_SMROLL_WAITBUSY";"";"Cassette module : Timeout of roll drive. Action: wait while busy. ";""
"'22435";"E_CAM_DRV_SMROLL_TESTBUSY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node roll. Action: Test if node is busy.";"- Restart system"
"'22436";"E_CAM_DRV_SMROLL_TESTNODE";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node roll. Action: Test node.";"- Restart system"
"'22439";"E_CAM_DRV_SMLIFTRESET";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node lift. Action: Node SW Reset.";"- Restart system"
"'2243A";"E_CAM_DRV_SMLIFTHOME_STBY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node lift. Action: Home positioning.";"- Restart system"
"'2243B";"E_CAM_DRV_SMLIFTHOME_UP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node lift. Action: Home positioning.";"- Restart system"
"'2243C";"E_CAM_DRV_SMLIFTPOS_DOWN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node lift. Action: Step positioning to 'down' position.";"- Restart system"
"'2243D";"E_CAM_DRV_SMLIFT_WAITBUSY";"";"Cassette module : Timeout of lift drive. Action: wait while busy. ";""
"'2243E";"E_CAM_DRV_SMLIFT_TESTBUSY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node lift. Action: Test if node is busy.";"- Restart system"
"'2243F";"E_CAM_DRV_SMLIFT_TESTNODE";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node lift. Action: Test node.";"- Restart system"
"'22442";"E_CAM_DRV_SMCLMPRESET";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: Node SW Reset.";"- Restart system"
"'22443";"E_CAM_DRV_SMCLMPHOME_STBY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: Home positioning.";"- Restart system"
"'22444";"E_CAM_DRV_SMCLMPEND_CLAMP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: End positioning to 'clamp' position.";"- Restart system"
"'22445";"E_CAM_DRV_SMCLMPPOS_SECURITY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: Step positioning to 'security' position.";"- Restart system"
"'22446";"E_CAM_DRV_SMCLMP_READSTEPS";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: Reading number of steps from node.";"- Restart system"
"'22447";"E_CAM_DRV_SMCLMP_WAITBUSY";"";"Cassette module : Timeout of clamping drive. Action: wait while busy. ";""
"'22448";"E_CAM_DRV_SMCLMP_TESTBUSY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: Test if node is busy.";"- Restart system"
"'22449";"E_CAM_DRV_SMCLMP_TESTNODE";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: Test node.";"- Restart system"
"'2244A";"E_CAM_DRV_SMOPENRESET";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node opener. Action: Node SW Reset.";"- Restart system"
"'2244B";"E_CAM_DRV_SMOPENHOME_STBY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node opener. Action: Home positioning.";"- Restart system"
"'2244C";"E_CAM_DRV_SMOPENHOME_CLOSE";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node opener. Action: Home positioning.";"- Restart system"
"'2244D";"E_CAM_DRV_SMOPENPOS_OPEN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node opener. Action: Step positioning to 'open' position.";"- Restart system"
"'2244E";"E_CAM_DRV_SMOPENPOS_ADJUST";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node opener. Action: Step positioning to 'adjust' position.";"- Restart system"
"'2244F";"E_CAM_DRV_SMOPEN_WAITBUSY";"";"Cassette module : Timeout of opener drive. Action: wait while busy. ";""
"'22450";"E_CAM_DRV_SMOPEN_TESTBUSY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node opener. Action: Test if node is busy.";"- Restart system"
"'22451";"E_CAM_DRV_SMOPEN_TESTNODE";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node opener. Action: Test node.";"- Restart system"
"'22452";"E_CAM_DRV_SMBELTRESET";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Node SW Reset.";"- Restart system"
"'22453";"E_CAM_DRV_SMBELTHOME_STBY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Home positioning.";"- Restart system"
"'22454";"E_CAM_DRV_SMBELTHOME_BACK";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Home positioning.";"- Restart system"
"'22455";"E_CAM_DRV_SMBELTPOS_CTOUT";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Step positioning to 'shift cassette out' position.";"- Restart system"
"'22456";"E_CAM_DRV_SMBELTPOS_BACKAFTERCTOUT";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Step positioning to 'back after cassette out' position.";"- Restart system"
"'22457";"E_CAM_DRV_SMBELTPOS_INITDELTA";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Step positioning to 'initialize delta forward' position.";"- Restart system"
"'22458";"E_CAM_DRV_SMBELTPOS_INITDELTABACK";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Step positioning to 'initialize delta back' position.";"- Restart system"
"'22459";"E_CAM_DRV_SMBELT_WAITBUSY";"";"Cassette module : Timeout of belt drive. Action: wait while busy. ";""
"'2245A";"E_CAM_DRV_SMBELT_TESTBUSY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Test if node is busy.";"- Restart system"
"'2245B";"E_CAM_DRV_SMBELT_TESTNODE";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Test node.";"- Restart system"
"'2245C";"E_CAM_DRV_SMCLMPPOS_UNCLMPFAST";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Cassette Module: Communication error with stepper node clamping. Action: start unclamping cassette with high speed.";"- Restart system"
"'22460";"E_CAM_PREPINP_COMPRESET";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with any stepper node. Action: Node SW Reset.";"- Restart system"
"'22461";"E_CAM_PREPINP_CLOSE";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node opener. Action: Home positioning.";"- Restart system"
"'22462";"E_CAM_PREPINP_TOCLOSE";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module	: Timeout of stepper drive opener. Action: Home positioning.";"- Check mechanics."
"'22463";"E_CAM_PREPINP_UNCLAMP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: Home positioning.";"- Restart system"
"'22464";"E_CAM_PREPINP_TOUNCLAMP";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive clamping. Action: Home positioning.";"- Check mechanics."
"'22465";"E_CAM_PREPINP_LIFTUP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node lift. Action: Home positioning.";"- Restart system"
"'22466";"E_CAM_PREPINP_TOLIFTUP";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive lift. Action: Home positioning.";"- Check mechanics."
"'22467";"E_CAM_PREPINP_BELTSTBY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Home positioning.";"- Restart system"
"'22468";"E_CAM_PREPINP_TOBELTSTBY";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive belt. Action: Home positioning.";"- Check mechanics."
"'22469";"E_CAM_REMPREP_ROLLSTOP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Home positioning.";"- Restart system"
"'2246A";"E_CAM_REMPREP_COMPRESET";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with any stepper node. Action: Node SW Reset.";"- Restart system"
"'2246B";"E_CAM_REMPREP_CLAMPPOS_SECURITY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: Step positioning to 'security' position.";"- Restart system"
"'2246C";"E_CAM_REMPREP_TOCLAMPPOS_SECURITY";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Cassette module : Timeout of stepper drive . Action: Step positioning to '' position.";"- Check/replace stepper node."
"'2246D";"E_CAM_STARTINPUT_ROLLRESET";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with any stepper node. Action: Node SW Reset.";"- Restart system"
"'2246E";"E_CAM_STARTINPUT_ROLLIN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node roll. Action: Start running inwards.";"- Restart system"
"'2246F";"E_CAM_STOPINPUT_ROLLSTOP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node roll. Action: Stop motor.";"- Restart system"
"'22470";"E_CAM_GETCT_ROLLSTOP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node roll. Action: Stop motor.";"- Restart system"
"'22472";"E_CAM_LIFTUP_CTUP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node lift. Action: Home positioning.";"- Restart system"
"'22473";"E_CAM_LIFTUP_TOCTUP";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive lift. Action: Home positioning.";"- Check mechanics."
"'22474";"E_CAM_LIFTDOWN_CTDOWN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node lift. Action: Step positioning to 'down' position.";"- Restart system"
"'22475";"E_CAM_LIFTDOWN_TOCTDOWN";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Cassette module : Timeout of stepper drive lift. Action: Step positioning to 'down' position.";"- Check/replace stepper node."
"'22477";"E_CAM_CLAMPCT_CLAMP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: End positioning to clamp cassette.";"- Restart system"
"'22478";"E_CAM_CLAMPCT_TOCLAMP";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive clamping. Action: End positioning to clamp cassette.";"- Check mechanics."
"'22479";"E_CAM_CLAMPCT_READSTEPS";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: Read steps from node.";"- Restart system"
"'2247B";"E_CAM_UNCLAMPCT_UNCLAMP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: Home positioning.";"- Restart system"
"'2247C";"E_CAM_UNCLAMPCT_TOUNCLAMP";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive clamping. Action: Home positioning.";"- Check mechanics."
"'2247D";"E_CAM_OPENCT_OPEN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node opener. Action: Step positioning to 'cassette open' position.";"- Restart system"
"'2247E";"E_CAM_OPENCT_TOOPEN";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Cassette module : Timeout of stepper drive opener. Action: Step positioning to 'cassette open' position.";"- Check/replace stepper node."
"'22480";"E_CAM_CLOSECT_CLOSE";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node opener. Action: Home positioning.";"- Restart system"
"'22481";"E_CAM_CLOSECT_TOCLOSE";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive opener. Action: Home positioning.";"- Check mechanics."
"'22483";"E_CAM_SHIFTOUT_BELTOUT";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Step positioning to 'shift cassette out' position.";"- Restart system"
"'22484";"E_CAM_SHIFTOUT_TOBELTOUT";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Cassette module : Timeout of stepper drive belt. Action: Step positioning to 'shift cassette out' position.";"- Check/replace stepper node."
"'2248C";"E_CAM_FINISHCYCLE_BELTSTBY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Home positioning.";"- Restart system"
"'2248D";"E_CAM_FINISHCYCLE_TOBELTSTBY";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive belt. Action: Home positioning.";"- Check mechanics."
"'2248E";"E_CAM_FINISHCYCLE_BELTBACK";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Step positioning to 'back near home' position.";"- Restart system"
"'2248F";"E_CAM_FINISHCYCLE_TOBELTBACK";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Cassette module : Timeout of stepper drive belt. Action: Step positioning to 'back near home' position.";"- Check/replace stepper node."
"'22490";"E_CAM_FINISHCYCLE_CLAMPPOS_SECURITY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: Step positioning to 'security' position.";"- Restart system"
"'22491";"E_CAM_FINISHCYCLE_TOCLAMPPOS_SECURITY";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Cassette module : Timeout of stepper drive clamping. Action: Step positioning to 'security' position.";"- Check/replace stepper node."
"'22492";"E_CAM_FINISHCYCLE_COMPRESET";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with any stepper node. Action: Node SW Reset.";"- Restart system"
"'22493";"E_CAM_INIT_COMPRESET";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with any stepper node. Action: Node SW Reset.";"- Restart system"
"'22494";"E_CAM_INIT_CLOSE";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node opener. Action: Home positioning.";"- Restart system"
"'22495";"E_CAM_INIT_TOCLOSE";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive opener. Action: Home positioning.";"- Check mechanics."
"'22496";"E_CAM_INIT_UNCLAMP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: Home positioning.";"- Restart system"
"'22497";"E_CAM_INIT_TOUNCLAMP";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive clamping. Action: Home positioning.";"- Check mechanics."
"'22498";"E_CAM_INIT_LIFTUP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node lift. Action: Home positioning.";"- Restart system"
"'22499";"E_CAM_INIT_TOLIFTUP";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive lift. Action: Home positioning.";"- Check mechanics."
"'2249A";"E_CAM_INIT_LIFTDOWN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node lift. Action: Step positioning to 'down' position.";"- Restart system"
"'2249B";"E_CAM_INIT_TOLIFTDOWN";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Cassette module : Timeout of stepper drive lift. Action: Step positioning to 'down' position.";"- Check/replace stepper node."
"'2249C";"E_CAM_INIT_BELTSTBY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Home positioning.";"- Restart system"
"'2249D";"E_CAM_INIT_TOBELTSTBY";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive belt. Action: Home positioning.";"- Check mechanics."
"'2249E";"E_CAM_INIT_BELTHOMEBACK";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Home positioning.";"- Restart system"
"'2249F";"E_CAM_INIT_TOBELTHOMEBACK";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive belt. Action: Home positioning.";"- Check mechanics."
"'224A0";"E_CAM_INIT_BELTPOSDELTA";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Step positioning to 'delta forward' position.";"- Restart system"
"'224A1";"E_CAM_INIT_TOBELTPOSDELTA";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Cassette module : Timeout of stepper drive belt. Action: Step positioning to 'delta forward' position.";"- Check/replace stepper node."
"'224A2";"E_CAM_INIT_CLAMP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: End positioning to clamp cassette.";"- Restart system"
"'224A3";"E_CAM_INIT_TOCLAMP";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive clamping. Action: End positioning to clamp cassette.";"- Check mechanics."
"'224A4";"E_CAM_INIT_CLAMPCT_READSTEPS";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: Read number of steps from node.";"- Restart system"
"'224A5";"E_CAM_INIT_ROLLIN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node roll. Action: Start roll running in.";"- Restart system"
"'224A6";"E_CAM_INIT_ROLLOUT";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node roll. Action: Start roll running out.";"- Restart system"
"'224A7";"E_CAM_INIT_ROLLSTOP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node roll. Action: Stop motor.";"- Restart system"
"'224A8";"E_CAM_INIT_OPEN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node opener. Action: Step positioning to 'open' position.";"- Restart system"
"'224A9";"E_CAM_INIT_TOOPEN";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Cassette module : Timeout of stepper drive opener. Action: Step positioning to 'open' position.";"- Check/replace stepper node."
"'224AA";"E_CAM_INIT_CLAMPPOS_SECURITY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: Step positioning to 'security' position.";"- Restart system"
"'224AB";"E_CAM_INIT_TOCLAMPPOS_SECURITY";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Cassette module : Timeout of stepper drive clamping. Action: Step positioning to 'security' position.";"- Check/replace stepper node."
"'224AF";"E_CAM_INIT_JAM";"Cassette jam in cassette module during initialisation. ";"Input light barrier of cassette module doesn't become free.";"Remove cassette."
"'224B3";"E_CAM_WNV_SACC1";"Cannot set accessmode for configuration data file. idea how this can happen! Try to download CAM again - if nothing else helps. ";"Cassette module : nvf_set_acc_mode() failed.";"Check underlying error code for detailed information - no"
"'224B4";"E_CAM_WNV_SACC2";"Cannot set accessmode for configuration data variable. idea how this can happen! Try to download CAM again - if nothing else helps. ";"Cassette module : nvf_set_acc_mode() failed.";"Check underlying error code for detailed information - no"
"'224B5";"E_CAM_WNV_WRITE";"Cannot write a value to configuration data(NVF). idea how this can happen! Try to download CAM again - if nothing else helps. ";"Cassette module : nvf_write_values() failed.";"Check underlying error code for detailed information - no"
"'224B6";"E_CAM_WNV_UACC1";"Cannot unset accessmode for configuration data. idea how this can happen! Try to download CAM again - if nothing else helps. ";"Cassette module : nvf_unset_acc_mode() failed.";"Check underlying error code for detailed information - no"
"'224BF";"E_CAM_MSG_WSTATE_REF";"";"Cassette module : An event arrived in a state, where it cannot be handled. The software refused the message and sent it back. ";""
"'224C0";"E_CAM_FN_UNKNOWN";"Attempt from interface to call a service funcitonality, which is not implemented  ";"Cassette module : Attempt to call unknown Service function.";"Software bug, or wrong interface call."
"'224C1";"E_CAM_FN_NO_NVF_ACCESS";"Attempt to access to NVF data which is not allowed from interface.  ";"Cassette module : Attempt to access NVF-data failed.";"No cure."
"'224F0";"E_CAM_TST_MMSOPEN";"Cannot access MMS ";"Cassette module : mms_open failed in CAMTST program";"Check configuration."
"'224F1";"E_CAM_TST_SMQID";"System is not able to give me a queue ID for my input Queue should solve the problem. ";"Cassette module : sm_queueid returned with error in CAMTST program";"System ressources are exhausted.  A 'mon res'"
"'224F2";"E_CAM_TST_MMSQCREATE";"System cannot create a message queue. ";"Cassette module : Creation of my input queue failed in CAMTST program";"Check underlying error code for details."
"'224F3";"E_CAM_TST_CAM_ATTACH";"Its not possible to get access to Shared memory of CAM Therefore no communication possible. This is a fatal error. Check underlying error code for details. ";"Cassette module : Attachment to Cassette module interface failed.";"Check if cam.prg is started."
