"ErrorCode";"Identifier";"Meaning";"Reason";"Cure"
"'224F4";"E_CAM_TST_IOC_ATTACH";"Its not possible to get access to Shared memory of CAM Therefore no communication possible. This is a fatal error. Check underlying error code for details. ";"Cassette module : Attachment to IOBUS control (IOC) module interface failed.";"Check if cam.prg is started."
"'224F5";"E_CAM_TST_MMSFREE";"Cannot free MMS header-, control- or image block. ";"Cassette module : mms_free failed in CAMTST program";"Check configuration."
"'22500";"E_CAM_SVROLLRESET_RESET";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Error while performing stepper node UPI-reset of roll drive in cam_a_sv_roll_reset() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'22501";"E_CAM_SVROLLRUN_IN";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Starting stepper drive movement 'roll running in' failed, in cam_a_sv_roll_runin() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'22502";"E_CAM_SVROLLSTOP_STOP";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Error while performing stepper motor command stop roll motor, in cam_a_sv_roll_stop() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'22505";"E_CAM_SVLIFTRESET_RESET";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Error while performing stepper node UPI-reset of lift drive in cam_a_sv_lift_reset() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'2250A";"E_CAM_SVLIFTUP_LIFTUP";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Starting stepper drive movement 'lift-up cassette' failed, in cam_a_sv_lift_up() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'2250B";"E_CAM_SVLIFTUP_TOLIFTUP";"";"Timeout during stepper drive movement 'lift-up cassette', in cam_a_sv_lift_up() Cassette Module service command function. ";""
"'22512";"E_CAM_SVLIFTDOWN_LIFTDOWN";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Starting stepper drive movement 'lift-down cassette' failed, in cam_a_sv_lift_down() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'22513";"E_CAM_SVLIFTDOWN_TOLIFTDOWN";"";"Timeout during stepper drive movement 'lift-down cassette', in cam_a_sv_lift_down() Cassette Module service command function. ";""
"'22516";"E_CAM_SVCLAMPRESET_RESET";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Error while performing stepper node UPI-reset of clamping drive in cam_a_sv_clamp_reset() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'22519";"E_CAM_SVCLAMP_CLAMP";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Starting stepper drive movement 'clamping cassette' failed, in cam_a_sv_clamper_clamp() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'2251A";"E_CAM_SVCLAMP_TOCLAMP";"";"Timeout during stepper drive movement 'clamping cassette', in cam_a_sv_clamper_clamp() Cassette Module service command function. ";""
"'2251F";"E_CAM_SVUNCLAMP_UNCLAMP";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Starting stepper drive movement 'unclamping cassette' failed, in cam_a_sv_clamper_unclamp() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'22520";"E_CAM_SVUNCLAMP_TOUNCLAMP";"";"Timeout during stepper drive movement 'unclamping cassette', in cam_a_sv_clamper_unclamp() Cassette Module service command function. ";""
"'22523";"E_CAM_SVOPENRESET_RESET";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Error while performing stepper node UPI-reset of opener drive in cam_a_sv_open_reset() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'22526";"E_CAM_SVCLOSE_CLOSE";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Starting stepper drive movement 'closing cassette' failed, in cam_a_sv_opener_close() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'22527";"E_CAM_SVCLOSE_TOCLOSE";"";"Timeout during stepper drive movement 'close cassette', in cam_a_sv_opener_close() Cassette Module service command function. ";""
"'22528";"E_CAM_SVOPEN_ADJUST";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Starting stepper drive movement 'move opener to adjust pos.' failed, in cam_a_sv_opener_adjust() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'22529";"E_CAM_SVOPEN_TOADJUST";"";"Timeout during stepper drive movement 'move opener to adjust pos.', in cam_a_sv_opener_adjust() Cassette Module service command function. ";""
"'2252A";"E_CAM_SVOPEN_OPEN";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Starting stepper drive movement 'opening cassette' failed, in cam_a_sv_opener_open() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'2252B";"E_CAM_SVOPEN_TOOPEN";"";"Timeout during stepper drive movement 'open cassette', in cam_a_sv_opener_open() Cassette Module service command function. ";""
"'2252E";"E_CAM_SVBELTRESET_RESET";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Error while performing stepper node UPI-reset of belt drive in cam_a_sv_belt_reset() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'2252F";"E_CAM_SVBELTHOME_STBY";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Starting stepper drive movement 'belt to standby' failed, in cam_a_sv_belt_home() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'22530";"E_CAM_SVBELTHOME_TOSTBY";"";"Timeout during stepper drive movement 'belt to standby position', in cam_a_sv_belt_home() Cassette Module service command function. ";""
"'22533";"E_CAM_SVBELTEND_CTOUT";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Starting stepper drive movement 'belt to cassette out pos.' failed, cam_a_in sv_belt_home() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'22534";"E_CAM_SVBELTEND_TOCTOUT";"";"Timeout during stepper drive movement 'belt to cassette out position', in cam_a_sv_belt_home() Cassette Module service command function. ";""
"'22540";"E_CAM_COMPRESET_ROLLRESET";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Error while performing stepper node UPI-reset of roll drive in cam_comp_reset() Cassette Module common function.";"Check IOBUS hardware and restart system"
"'22541";"E_CAM_COMPRESET_LIFTRESET";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Error while performing stepper node UPI-reset of lift drive in cam_comp_reset() Cassette Module common function.";"Check IOBUS hardware and restart system"
"'22542";"E_CAM_COMPRESET_CLMPRESET";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Error while performing stepper node UPI-reset of clamping drive in cam_comp_reset() Cassette Module common function.";"Check IOBUS hardware and restart system"
"'22543";"E_CAM_COMPRESET_OPENRESET";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Error while performing stepper node UPI-reset of opener drive in cam_comp_reset() Cassette Module common function.";"Check IOBUS hardware and restart system"
"'22544";"E_CAM_COMPRESET_BELTRESET";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Error while performing stepper node UPI-reset of belt drive in cam_comp_reset() Cassette Module common function.";"Check IOBUS hardware and restart system"
"'22550";"E_CAM_SVINIT_COMPRESET";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check IO-Bus cable and connector - Replace stepper node For more detailed information see underlying error. ";"Function cam_a_sv_initialize() reported an error with an IOBUS node while performing node resets in cassette module.";"- Restart system"
"'22551";"E_CAM_SVINIT_BELTHOME";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Startinig stepper drive movement 'home of belt' failed, in cam_a_sv_initialize() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'22552";"E_CAM_SVINIT_TOBELTHOME";"";"Timeout during stepper drive movement 'belt to home position', in cam_a_sv_initialize() Cassette Module service command function. ";""
"'22553";"E_CAM_SVINIT_OPENHOME";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Starting stepper drive movement 'home of opener' failed, in cam_a_sv_initialize() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'22554";"E_CAM_SVINIT_TOOPENHOME";"";"Timeout during stepper drive movement 'home of opener', in cam_a_sv_initialize() Cassette Module service command function. ";""
"'22555";"E_CAM_SVINIT_CLAMPHOME";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Starting stepper drive movement 'home of clamping' failed, in cam_a_sv_initialize() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'22556";"E_CAM_SVINIT_TOCLAMPHOME";"";"Timeout during stepper drive movement 'home of clamping', in cam_a_sv_initialize() Cassette Module service command function. ";""
"'22557";"E_CAM_SVINIT_LIFTHOME";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"Starting stepper drive movement 'home of lift' failed, in cam_a_sv_initialize() Cassette Module service command function.";"Check IOBUS hardware and restart system"
"'22558";"E_CAM_SVINIT_TOLIFTHOME";"";"Timeout during stepper drive movement 'home of lift', in cam_a_sv_initialize() Cassette Module service command function. ";""
"'22560";"E_CAM1_TST_SNROLL_CONNECT";"Node not connected or defective. ";"Cassette module 1: Node test of stepper node Roll failed.";"Connect node or replace."
"'22561";"E_CAM1_TST_SNLIFT_CONNECT";"Node not connected or defective. ";"Cassette module 1: Node test of stepper node Lift failed.";"Connect node or replace."
"'22562";"E_CAM1_TST_SNCLMP_CONNECT";"Node not connected or defective. ";"Cassette module 1: Node test of stepper node Clamping failed.";"Connect node or replace."
"'22563";"E_CAM1_TST_SNOPEN_CONNECT";"Node not connected or defective. ";"Cassette module 1: Node test of stepper node Opener failed.";"Connect node or replace."
"'22564";"E_CAM1_TST_SNBELT_CONNECT";"Node not connected or defective. ";"Cassette module 1: Node test of stepper node Belt failed.";"Connect node or replace."
"'22567";"E_CAM2_TST_SNROLL_CONNECT";"Node not connected or defective. ";"Cassette module 2: Node test of stepper node Roll failed.";"Connect node or replace."
"'22568";"E_CAM2_TST_SNLIFT_CONNECT";"Node not connected or defective. ";"Cassette module 2: Node test of stepper node Lift failed.";"Connect node or replace."
"'22569";"E_CAM2_TST_SNCLMP_CONNECT";"Node not connected or defective. ";"Cassette module 2: Node test of stepper node Clamping failed.";"Connect node or replace."
"'2256A";"E_CAM2_TST_SNOPEN_CONNECT";"Node not connected or defective. ";"Cassette module 2: Node test of stepper node Opener failed.";"Connect node or replace."
"'2256B";"E_CAM2_TST_SNBELT_CONNECT";"Node not connected or defective. ";"Cassette module 2: Node test of stepper node Belt failed.";"Connect node or replace."
"'22570";"E_CAM1_TST_SNROLL_POWER";"No Power supply on stepper node detected. - power supply not connected. - fuse blown. - power supply defective. - check/replace fuse. - check/replace power supply. ";"Cassette module 1: Power supply test of stepper node Roll failed.";"- check cables and connectors."
"'22571";"E_CAM1_TST_SNLIFT_POWER";"No Power supply on stepper node detected. - power supply not connected. - fuse blown. - power supply defective. - check/replace fuse. - check/replace power supply. ";"Cassette module 1: Power supply test of stepper node Lift failed.";"- check cables and connectors."
"'22572";"E_CAM1_TST_SNCLMP_POWER";"No Power supply on stepper node detected. - power supply not connected. - fuse blown. - power supply defective. - check/replace fuse. - check/replace power supply. ";"Cassette module 1: Power supply test of stepper node Clamping failed.";"- check cables and connectors."
"'22573";"E_CAM1_TST_SNOPEN_POWER";"No Power supply on stepper node detected. - power supply not connected. - fuse blown. - power supply defective. - check/replace fuse. - check/replace power supply. ";"Cassette module 1: Power supply test of stepper node Opener failed.";"- check cables and connectors."
"'22574";"E_CAM1_TST_SNBELT_POWER";"No Power supply on stepper node detected. - power supply not connected. - fuse blown. - power supply defective. - check/replace fuse. - check/replace power supply. ";"Cassette module 1: Power supply test of stepper node Belt failed.";"- check cables and connectors."
"'22577";"E_CAM2_TST_SNROLL_POWER";"No Power supply on stepper node detected. - power supply not connected. - fuse blown. - power supply defective. - check/replace fuse. - check/replace power supply. ";"Cassette module 2: Power supply test of stepper node Roll failed.";"- check cables and connectors."
"'22578";"E_CAM2_TST_SNLIFT_POWER";"No Power supply on stepper node detected. - power supply not connected. - fuse blown. - power supply defective. - check/replace fuse. - check/replace power supply. ";"Cassette module 2: Power supply test of stepper node Lift failed.";"- check cables and connectors."
"'22579";"E_CAM2_TST_SNCLMP_POWER";"No Power supply on stepper node detected. - power supply not connected. - fuse blown. - power supply defective. - check/replace fuse. - check/replace power supply. ";"Cassette module 2: Power supply test of stepper node Clamping failed.";"- check cables and connectors."
"'2257A";"E_CAM2_TST_SNOPEN_POWER";"No Power supply on stepper node detected. - power supply not connected. - fuse blown. - power supply defective. - check/replace fuse. - check/replace power supply. ";"Cassette module 2: Power supply test of stepper node Opener failed.";"- check cables and connectors."
"'2257B";"E_CAM2_TST_SNBELT_POWER";"No Power supply on stepper node detected. - power supply not connected. - fuse blown. - power supply defective. - check/replace fuse. - check/replace power supply. ";"Cassette module 2: Power supply test of stepper node Belt failed.";"- check cables and connectors."
"'22580";"E_CAM1_TST_SNROLL_MOTOR";"Motor not connected or defective. ";"Cassette module 1: Motor test of stepper node Roll failed.";"Connect motor or replace."
"'22581";"E_CAM1_TST_SNLIFT_MOTOR";"Motor not connected or defective. ";"Cassette module 1: Motor test of stepper node Lift failed.";"Connect motor or replace."
"'22582";"E_CAM1_TST_SNCLMP_MOTOR";"Motor not connected or defective. ";"Cassette module 1: Motor test of stepper node Clamping failed.";"Connect motor or replace."
"'22583";"E_CAM1_TST_SNOPEN_MOTOR";"Motor not connected or defective. ";"Cassette module 1: Motor test of stepper node Opener failed.";"Connect motor or replace."
"'22584";"E_CAM1_TST_SNBELT_MOTOR";"Motor not connected or defective. ";"Cassette module 1: Motor test of stepper node Belt failed.";"Connect motor or replace."
"'22587";"E_CAM2_TST_SNROLL_MOTOR";"Motor not connected or defective. ";"Cassette module 2: Motor test of stepper node Roll failed.";"Connect motor or replace."
"'22588";"E_CAM2_TST_SNLIFT_MOTOR";"Motor not connected or defective. ";"Cassette module 2: Motor test of stepper node Lift failed.";"Connect motor or replace."
"'22589";"E_CAM2_TST_SNCLMP_MOTOR";"Motor not connected or defective. ";"Cassette module 2: Motor test of stepper node Clamping failed.";"Connect motor or replace."
"'2258A";"E_CAM2_TST_SNOPEN_MOTOR";"Motor not connected or defective. ";"Cassette module 2: Motor test of stepper node Opener failed.";"Connect motor or replace."
"'2258B";"E_CAM2_TST_SNBELT_MOTOR";"Motor not connected or defective. ";"Cassette module 2: Motor test of stepper node Belt failed.";"Connect motor or replace."
"'22590";"E_CAM1_TST_SNROLL_LB0";"Light barrier not connected or defective. ";"Cassette module 1: Home light barrier test of stepper node Roll failed.";"Connect light barrier or replace."
"'22591";"E_CAM1_TST_SNLIFT_LB0";"Light barrier not connected or defective. ";"Cassette module 1: Home light barrier test of stepper node Lift failed.";"Connect light barrier or replace."
"'22592";"E_CAM1_TST_SNCLMP_LB0";"Light barrier not connected or defective. ";"Cassette module 1: Home light barrier test of stepper node Clamping failed.";"Connect light barrier or replace."
"'22593";"E_CAM1_TST_SNOPEN_LB0";"Light barrier not connected or defective. ";"Cassette module 1: Home light barrier test of stepper node Opener failed.";"Connect light barrier or replace."
"'22594";"E_CAM1_TST_SNBELT_LB0";"Light barrier not connected or defective. ";"Cassette module 1: Home light barrier test of stepper node Belt failed.";"Connect light barrier or replace."
"'22597";"E_CAM2_TST_SNROLL_LB0";"Light barrier not connected or defective. ";"Cassette module 2: Home light barrier test of stepper node Roll failed.";"Connect light barrier or replace."
"'22598";"E_CAM2_TST_SNLIFT_LB0";"Light barrier not connected or defective. ";"Cassette module 2: Home light barrier test of stepper node Lift failed.";"Connect light barrier or replace."
"'22599";"E_CAM2_TST_SNCLMP_LB0";"Light barrier not connected or defective. ";"Cassette module 2: Home light barrier test of stepper node Clamping failed.";"Connect light barrier or replace."
"'2259A";"E_CAM2_TST_SNOPEN_LB0";"Light barrier not connected or defective. ";"Cassette module 2: Home light barrier test of stepper node Opener failed.";"Connect light barrier or replace."
"'2259B";"E_CAM2_TST_SNBELT_LB0";"Light barrier not connected or defective. ";"Cassette module 2: Home light barrier test of stepper node Belt failed.";"Connect light barrier or replace."
"'225A0";"E_CAM1_TST_SNROLL_LBX";"Light barrier not connected or defective. ";"Cassette module 1: X-POS light barrier test of stepper node Roll failed.";"Connect light barrier or replace."
"'225A1";"E_CAM1_TST_SNLIFT_LBX";"Light barrier not connected or defective. ";"Cassette module 1: X-POS light barrier test of stepper node Lift failed.";"Connect light barrier or replace."
"'225A2";"E_CAM1_TST_SNCLMP_LBX";"Light barrier not connected or defective. ";"Cassette module 1: X-POS light barrier test of stepper node Clamping failed.";"Connect light barrier or replace."
"'225A3";"E_CAM1_TST_SNOPEN_LBX";"Light barrier not connected or defective. ";"Cassette module 1: X-POS light barrier test of stepper node Opener failed.";"Connect light barrier or replace."
"'225A4";"E_CAM1_TST_SNBELT_LBX";"Light barrier not connected or defective. ";"Cassette module 1: X-POS light barrier test of stepper node Belt failed.";"Connect light barrier or replace."
"'225A7";"E_CAM2_TST_SNROLL_LBX";"Light barrier not connected or defective. ";"Cassette module 2: X-POS light barrier test of stepper node Roll failed.";"Connect light barrier or replace."
"'225A8";"E_CAM2_TST_SNLIFT_LBX";"Light barrier not connected or defective. ";"Cassette module 2: X-POS light barrier test of stepper node Lift failed.";"Connect light barrier or replace."
"'225A9";"E_CAM2_TST_SNCLMP_LBX";"Light barrier not connected or defective. ";"Cassette module 2: X-POS light barrier test of stepper node Clamping failed.";"Connect light barrier or replace."
"'225AA";"E_CAM2_TST_SNOPEN_LBX";"Light barrier not connected or defective. ";"Cassette module 2: X-POS light barrier test of stepper node Opener failed.";"Connect light barrier or replace."
"'225AB";"E_CAM2_TST_SNBELT_LBX";"Light barrier not connected or defective. ";"Cassette module 2: X-POS light barrier test of stepper node Belt failed.";"Connect light barrier or replace."
"'225AC";"E_CAM1_TST_SNROLL_TYPE_2A";"2A type expected. ";"Cassette module 1: Wrong type(2A/4A) of stepper node Roll.";"Change jumper on stepper node roll to 2A output current."
"'225AD";"E_CAM1_TST_SNROLL_TYPE_4A";"4A type expected. ";"Cassette module 1: Wrong type(2A/4A) of stepper node Roll.";"Change jumper on stepper node roll to 4A output current."
"'225AE";"E_CAM1_TST_SNLIFT_TYPE_2A";"2A type expected. ";"Cassette module 1: Wrong type(2A/4A) of stepper node Lift.";"Change jumper on stepper node lift to 2A output current."
"'225AF";"E_CAM1_TST_SNLIFT_TYPE_4A";"4A type expected. ";"Cassette module 1: Wrong type(2A/4A) of stepper node Lift.";"Change jumper on stepper node lift to 4A output current."
"'225B0";"E_CAM1_TST_SNCLMP_TYPE_2A";"2A type expected. ";"Cassette module 1: Wrong type(2A/4A) of stepper node Clamping.";"Change jumper on stepper node clamping to 2A output current."
"'225B1";"E_CAM1_TST_SNCLMP_TYPE_4A";"4A type expected. ";"Cassette module 1: Wrong type(2A/4A) of stepper node Clamping.";"Change jumper on stepper node clamping to 4A output current."
"'225B2";"E_CAM1_TST_SNOPEN_TYPE_2A";"2A type expected. ";"Cassette module 1: Wrong type(2A/4A) of stepper node Opener.";"Change jumper on stepper node opener to 2A output current."
"'225B3";"E_CAM1_TST_SNOPEN_TYPE_4A";"4A type expected. ";"Cassette module 1: Wrong type(2A/4A) of stepper node Opener.";"Change jumper on stepper node opener to 4A output current."
"'225B4";"E_CAM1_TST_SNBELT_TYPE_2A";"2A type expected. ";"Cassette module 1: Wrong type(2A/4A) of stepper node Belt.";"Change jumper on stepper node belt to 2A output current."
"'225B5";"E_CAM1_TST_SNBELT_TYPE_4A";"4A type expected. ";"Cassette module 1: Wrong type(2A/4A) of stepper node Belt.";"Change jumper on stepper node belt to 4A output current."
"'225B6";"E_CAM2_TST_SNROLL_TYPE_2A";"2A type expected. ";"Cassette module 2: Wrong type(2A/4A) of stepper node Roll.";"Change jumper on stepper node roll to 2A output current."
"'225B7";"E_CAM2_TST_SNROLL_TYPE_4A";"4A type expected. ";"Cassette module 2: Wrong type(2A/4A) of stepper node Roll.";"Change jumper on stepper node roll to 4A output current."
"'225B8";"E_CAM2_TST_SNLIFT_TYPE_2A";"2A type expected. ";"Cassette module 2: Wrong type(2A/4A) of stepper node Lift.";"Change jumper on stepper node lift to 2A output current."
"'225B9";"E_CAM2_TST_SNLIFT_TYPE_4A";"4A type expected. ";"Cassette module 2: Wrong type(2A/4A) of stepper node Lift.";"Change jumper on stepper node lift to 4A output current."
"'225BA";"E_CAM2_TST_SNCLMP_TYPE_2A";"2A type expected. ";"Cassette module 2: Wrong type(2A/4A) of stepper node Clamping.";"Change jumper on stepper node clamping to 2A output current."
"'225BB";"E_CAM2_TST_SNCLMP_TYPE_4A";"4A type expected. ";"Cassette module 2: Wrong type(2A/4A) of stepper node Clamping.";"Change jumper on stepper node clamping to 4A output current."
"'225BC";"E_CAM2_TST_SNOPEN_TYPE_2A";"2A type expected. ";"Cassette module 2: Wrong type(2A/4A) of stepper node Opener.";"Change jumper on stepper node opener to 2A output current."
"'225BD";"E_CAM2_TST_SNOPEN_TYPE_4A";"4A type expected. ";"Cassette module 2: Wrong type(2A/4A) of stepper node Opener.";"Change jumper on stepper node opener to 4A output current."
"'225BE";"E_CAM2_TST_SNBELT_TYPE_2A";"2A type expected. ";"Cassette module 2: Wrong type(2A/4A) of stepper node Belt.";"Change jumper on stepper node belt to 2A output current."
"'225BF";"E_CAM2_TST_SNBELT_TYPE_4A";"4A type expected. ";"Cassette module 2: Wrong type(2A/4A) of stepper node Belt.";"Change jumper on stepper node belt to 4A output current."
"'225D0";"E_CAM_IFC_SHARE";"SW-configuration problem or SW-bug - See underlying error. - contact SI-DIS ";"Cassette module : sm_share() failed to get a shared memory of cassette module task.";"- check SW-configuration."
"'225D1";"E_CAM_IFC_MMSALLOC";"SW-configuration problem or SW-bug ";"Cassette module : mms_alloc() failed by allocating a message header block for interfacing to cassette module control task.";"Check Software configuration, if ok contact SI-DIS."
"'225D2";"E_CAM_IFC_QPOST";"SW-configuration problem or SW-bug - See underlying error - Contact SI-DIS ";"Cassette module : mms_qpost() failed to post a message to cassette module control task.";"- check SW-configuration."
"'225D3";"E_CAM_IFC_RESPONSE1";"cam_get_event() received an unknown response from cassette module control task. It couldn't map the response into an event and ignored it. ";"Cassette module : Programming bug.";"No cure. Contact SI-DIS."
"'225D4";"E_CAM_IFC_FCT_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_call_function() failed, sending a message to cassette module module control task. This is a fatal error.";"Check software configuration."
"'225D6";"E_CAM_IFC_PFI_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_prep_for_input() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225D7";"E_CAM_IFC_STI_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_start_input() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225D8";"E_CAM_IFC_SPI_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_stop_input() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225D9";"E_CAM_IFC_TKC_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_take_ct() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225DA";"E_CAM_IFC_UPC_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_liftup_ct() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225DB";"E_CAM_IFC_DWC_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_liftdown_ct() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225DC";"E_CAM_IFC_CLP_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_clamp_ct() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225DD";"E_CAM_IFC_UCL_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_unclamp_ct() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225DE";"E_CAM_IFC_OPN_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_open_ct() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225DF";"E_CAM_IFC_CLS_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_close_ct() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225E0";"E_CAM_IFC_OUT_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_shift_ct_out() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225E1";"E_CAM_IFC_LTO_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_handle_ct_lift_to_open() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225E2";"E_CAM_IFC_OTL_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_handle_ct_open_to_lift() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225E3";"E_CAM_IFC_FIN_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_finish_cycle() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225E4";"E_CAM_IFC_INI_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_initialize() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225E7";"E_CAM_IFC_SRR_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_roll_reset() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225E8";"E_CAM_IFC_SRI_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_roll_runin() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225E9";"E_CAM_IFC_SRS_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_roll_stop() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225EA";"E_CAM_IFC_SLR_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_lift_reset() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225EB";"E_CAM_IFC_SLU_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_lift_up() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225EC";"E_CAM_IFC_SLD_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_lift_down() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225ED";"E_CAM_IFC_SCR_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_clamper_reset() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225EE";"E_CAM_IFC_SCC_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_clamper_clamp() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225EF";"E_CAM_IFC_SCU_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_clamper_unclamp() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225F0";"E_CAM_IFC_SOR_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_opener_reset() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225F1";"E_CAM_IFC_SOC_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_opener_close() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225F2";"E_CAM_IFC_SOO_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_opener_open() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225F3";"E_CAM_IFC_SBR_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_belt_reset() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225F4";"E_CAM_IFC_SBH_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_belt_home() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225F5";"E_CAM_IFC_SBE_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_belt_move_end() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225F6";"E_CAM_IFC_SST_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_selftest() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225F7";"E_CAM_IFC_SIN_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_initialize() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225F8";"E_CAM_IFC_SOA_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_opener_adjust() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225F9";"E_CAM_IFC_SEX_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_sv_exit_service() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225FA";"E_CAM_IFC_FNR_ERR";"- ";"Cassette module : cam_call_function () reported an error.";"For more detailed information see underlying error."
"'225FB";"E_CAM_IFC_SET_TESTCURR_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : cam_set_testcurrents() failed, sending a message to cassette module control task. This is a fatal error.";"Check software configuration."
"'225FE";"E_CAM_IFC_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Cassette module : sending any message from CAM interface to cassette module control task. This is a fatal error.";"Check software configuration."
"'225FF";"E_CAM_IFC_VERSION";"SW-configuration problem. ";"IOBUS control module :  Version of Interface not compatible with Version of CAM-Component.";"New SW- Link procedure necessary."
"'22900";"E_SSC_CFG_GETDEFAULTS";"Cannot load the default configuration data. idea how this can happen! Try to download SSC again - if nothing else helps. ";"Slowscan module : nvf_copy_virgin() failed.";"Check underlying error code for detailed information - no"
"'22901";"E_SSC_CFG_ACC_MODE";"Cannot set accessmode for configuration data. idea how this can happen! Try to download SSC again - if nothing else helps. ";"Slowscan module : nvf_set_acc_mode() failed.";"Check underlying error code for detailed information - no"
"'22902";"E_SSC_CFG_OVERWRITEDEFAULTS";"Unable to read the NVFs for the SSC component. ";"Slowscan module : nvf_read_values() returned with error.";"Check underlying error message for detailed information."
"'22903";"E_SSC_CFG_DECLARECONFIG";"Cannot declare a configfile for service. ";"Slowscan module : nvf_dcl_cfg() failed.";"Check underlying error message for detailed information."
"'22904";"E_SSC_SYNCING";"Cannot inform my parent that this component has started up successfully and that the installation procedure can continue. ";"Slowscan module : Write into sync mailbox failed.";""
"'22905";"E_SSC_TASK1QPEND";"Problem reading from the input queue. ";"Slowscan module : mms_qpend() reported an error.";"Check underlying error message for details."
"'22906";"E_SSC_TASK2QPEND";"Problem reading from the input queue. ";"Slowscan module : mms_qpend() reported an error.";"Check underlying error message for details."
"'22907";"E_SSC_ALLOCCB";"Cannot allocate memory on the heap for my control block. ";"Slowscan module : sm_eheap() returned error.";"Could it be that we are running out of RAM?"
"'22908";"E_SSC_LOADCONFIG";"Ther is an error while loading the configurable data. ";"Slowscan module : Cannot load this component's configuration data.";"Check configuration."
"'22909";"E_SSC_ALLOCSHARED";"Cannot declare shared memory for data exchange between SSC's component interface library and SSC itself. ";"Slowscan module : sm_share() returned with error.";"System Ressources exhausted??"
"'2290A";"E_SSC_INIT_MMSOPEN";"Cannot access MMS ";"Slowscan module : mms_open failed";"Check configuration."
"'2290B";"E_SSC_GETQID";"System is not able to give me a queue ID for my input Queue too many tasks running (zombie processes, ....). A 'mon res' should solve the problem. It is not the way it's supposed to be, but ... ";"Slowscan module : sm_queueid returned with error.";"System ressources are exhausted. Could it be that there are"
"'2290C";"E_SSC_QCREATE";"System cannot create a message queue. ";"Slowscan module : Creation of my input queue failed.";"Check underlying error code for details."
"'2290D";"E_SSC_MMSALLOC_CTL";"SW-configuration problem or SW-bug ";"Slowscan module : mms_alloc() failed by allocating a message control block for internal use.";"Check Software configuration, if ok contact SI-DIS."
"'22910";"E_SSC_INITSTT";"Cannot initialize my state-transition-table. the VME. ";"Slowscan module : init_ssc_stt() failed.";"Nothing can be done - Try to download again and restart"
"'22911";"E_SSC_NOTASKID";"Too many tasks running. likely to float around in the system blocking its ressources. ";"Slowscan module : System cannot assign a taskID to the SSC task.";"Check configuration and remove all zombie processes that are"
"'22912";"E_SSC_TASK1START";"Cannot start the SSC task 1. underlying error codes for detauils. ";"Slowscan module : lib_taskcreate() returned with error.";"Starting the SSC task failed for any reason - check the"
"'22913";"E_SSC_TASK1SYNC";"received an error while waiting for SSC to broadcast its birth. ";"Slowscan module : sc_pend() returned with error.";"Check underlying error for details."
"'22914";"E_SSC_TASK2START";"Cannot start the SSC task 2. underlying error codes for details. ";"Slowscan module : lib_taskcreate() returned with error.";"Starting the SSC task failed for any reason - check the"
"'22915";"E_SSC_TASK2SYNC";"received an error while waiting for SSC to broadcast its birth. ";"Slowscan module : sc_pend() returned with error.";"Check underlying error for details."
"'22916";"E_SSC_ATTACH_IOC";"Its not possible to get access to Shared memory of IOC Therefore no communication possible. ";"Slowscan module : Attachment to IOBUS Controller module interface failed.";"Check underlying error code for details."
"'22917";"E_SSC_ATTACH_IOB";"VME IOBUS Hardware not found. ";"Slowscan module : Attachment to IOBUS Driver library failed.";"Check underlying error code for details."
"'22918";"E_SSC_ATTACH_SMH";"VME IOBUS Hardware not found. ";"Slowscan module : Attachment to Stepper motor Driver library failed.";"System Ressources exhausted??"
"'22919";"E_SSC_ATTACH_ICN_COP";"Its not possible to get access to Shared memory of ICN Therefore no communication possible. This is a fatal error. ";"Slowscan module : Attachment to Infocounter library failed.";"System Ressources exhausted??"
"'2291A";"E_SSC_START_INITDRIVER";"Any error occurred during initialisations of ssc drivers. ";"Slowscan module : sscd_init() failed.";"Check underlying error for details."
"'22920";"E_SSC_NODE_SCANROLL";"- Wrong address coding - Error on IO-Bus cable or node disconnected - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : IOBUS stepper node scanrolls drive not recognized.";"- Check address coding"
"'22921";"E_SSC_NODE_LSR";"- Wrong address coding - Error on IO-Bus cable or node disconnected - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : IOBUS stepper node lift scanrolls drive not recognized.";"- Check address coding"
"'22922";"E_SSC_NODE_PREALIGN";"- Wrong address coding - Error on IO-Bus cable or node disconnected - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : IOBUS stepper node prealign drive not recognized.";"- Check address coding"
"'22923";"E_SSC_NODE_POSTALIGN";"- Wrong address coding - Error on IO-Bus cable or node disconnected - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : IOBUS stepper node postalign drive not recognized.";"- Check address coding"
"'22925";"E_SSC_COMM_SCANROLL";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls.";"- Restart system"
"'22926";"E_SSC_COMM_LSR";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls.";"- Restart system"
"'22927";"E_SSC_COMM_PREALIGN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node prealign.";"- Restart system"
"'22928";"E_SSC_COMM_POSTALIGN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node postalign.";"- Restart system"
"'2292A";"E_SSC_DRV_SMSCANROLLRESET";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Node SW reset.";"- Restart system"
"'2292B";"E_SSC_DRV_SMSCANROLLSTOP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Stop motor.";"- Restart system"
"'2292C";"E_SSC_DRV_SMSCANROLLSTART_SCAN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Start running for scan.";"- Restart system"
"'2292D";"E_SSC_DRV_SMSCANROLLSTART_FEED";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Start running fast.";"- Restart system"
"'2292E";"E_SSC_DRV_SMSCANROLLPOS_PREPSCAN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Step posiitoning to 'prepare scan' position.";"- Restart system"
"'2292F";"E_SSC_DRV_SMSSRFASTOUT_INITL297";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Initialize L297.";"- Restart system"
"'22930";"E_SSC_DRV_SMSCANROLLSTART_FASTOUT";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Start running fast.";"- Restart system"
"'22931";"E_SSC_DRV_SMSCANROLL_READSTEPS";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Read number of steps from node.";"- Restart system"
"'22932";"E_SSC_DRV_SMSCANROLL_WAITBUSY";"";"Slowscan module : Timeout of scanrolls drive. Action: wait while busy. ";""
"'22933";"E_SSC_DRV_SMSCANROLL_TESTBUSY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Test if node is busy.";"- Restart system"
"'22934";"E_SSC_DRV_SMSCANROLL_TESTNODE";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node For more detailed information see underlying error. ";"Slowscan module : Communication error with stepper node scanrolls. Action: Test node.";"- Restart system"
"'22935";"E_SSC_DRV_SMSCANROLLSTART_RETRYOUT";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Start running retry shift IP out of scanner.";"- Restart system"
"'22938";"E_SSC_DRV_SMPREALIGNRESET";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node prealign. Action: Node SW reset.";"- Restart system"
"'22939";"E_SSC_DRV_SMPREALIGNHOME_STBY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node prealign. Action: Home positioning.";"- Restart system"
