"ErrorCode";"Identifier";"Meaning";"Reason";"Cure"
"'22C04";"E_IOC_SYNCING";"Cannot inform my parent that this component has started up successfully and that the installation procedure can continue. ";"IOBUS control module :  Write into sync mailbox failed.";""
"'22C05";"E_IOC_TASK1QPEND";"Problem reading from the input queue. ";"IOBUS control module :  mms_qpend() reported an error.";"Check underlying error message for details."
"'22C06";"E_IOC_TASK2QPEND";"Problem reading from the input queue. ";"IOBUS control module :  mms_qpend() reported an error.";"Check underlying error message for details."
"'22C07";"E_IOC_ALLOCCB";"Cannot allocate memory on the heap for my control block. ";"IOBUS control module :  sm_eheap() returned error.";"Could it be that we are running out of RAM?"
"'22C08";"E_IOC_LOADCONFIG";"Ther is an error while loading the configurable data. ";"IOBUS control module :  Cannot load this component's configuration data.";"Check configuration."
"'22C09";"E_IOC_ALLOCSHARED";"Cannot declare shared memory for data exchange between IOC's component interface library and IOC itself. ";"IOBUS control module :  sm_share() returned with error.";"System Ressources exhausted??"
"'22C0A";"E_IOC_INIT_MMSOPEN";"Cannot access MMS ";"IOBUS control module :  mms_open failed";"Check configuration."
"'22C0B";"E_IOC_GETQID";"System is not able to give me a queue ID for my input Queue too many tasks running (zombie processes, ....). A 'mon res' should solve the problem. It is not the way it's supposed to be, but ... ";"IOBUS control module :  sm_queueid returned with error.";"System ressources are exhausted. Could it be that there are"
"'22C0C";"E_IOC_QCREATE";"System cannot create a message queue. ";"IOBUS control module :  Creation of my input queue failed.";"Check underlying error code for details."
"'22C0D";"E_IOC_MMSALLOC_CTL";"SW-configuration problem or SW-bug ";"IOBUS control module :  IOBUS control: mms_alloc() failed by allocating a message control block for internal use.";"Check Software configuration, if ok contact SI-DIS."
"'22C10";"E_IOC_INITSTT";"Cannot initialize my state-transition-table. the VME. ";"IOBUS control module :  init_ioc_stt() failed.";"Nothing can be done - Try to download again and restart"
"'22C11";"E_IOC_NOTASKID";"Too many tasks running. likely to float around in the system blocking its ressources. ";"IOBUS control module :  System cannot assign a taskID to the IOC task.";"Check configuration and remove all zombie processes that are"
"'22C12";"E_IOC_TASK1START";"Cannot start the IOC task 1. underlying error codes for detauils. ";"IOBUS control module :  lib_taskcreate() returned with error.";"Starting the IOC task failed for any reason - check the"
"'22C13";"E_IOC_TASK1SYNC";"received an error while waiting for IOC to broadcast its birth. ";"IOBUS control module :  sc_pend() returned with error.";"Check underlying error for details."
"'22C14";"E_IOC_TASK2START";"Cannot start the IOC task 2. underlying error codes for details. ";"IOBUS control module :  lib_taskcreate() returned with error.";"Starting the IOC task failed for any reason - check the"
"'22C15";"E_IOC_TASK2SYNC";"received an error while waiting for IOC to broadcast its birth. ";"IOBUS control module :  sc_pend() returned with error.";"Check underlying error for details."
"'22C16";"E_IOC_TASK3START";"Cannot start the IOC task 3(sensor control). underlying error codes for details. ";"IOBUS control module :  lib_taskcreate() returned with error.";"Starting the IOC task failed for any reason - check the"
"'22C17";"E_IOC_TASK3SYNC";"received an error while waiting for IOC to broadcast its birth. ";"IOBUS control module :  sc_pend() returned with error.";"Check underlying error for details."
"'22C1A";"E_IOC_START_INITDRIVER";"Any error occurred during initialisations of ioc drivers. ";"IOBUS control module :  iocd_init() failed.";"Check underlying error for details."
"'22C1B";"E_IOC_START_COMPRESET";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check IO-Bus cable and connector - Replace stepper node For more detailed information see underlying error. ";"IOBUS control module : Function ioc_comp_reset() reported an error with an IOBUS node while performing node resets during startup.";"- Restart system"
"'22C1C";"E_IOC_ATTACH_SMH_LIB";"Its not possible to get access to Shared memory of SMH Therefore no communication possible. This is a fatal error. ";"IOBUS control module :  Attachment to Stepper motor Driver library failed.";"System Ressources exhausted??"
"'22C1D";"E_IOC_ATTACH_ICN";"Its not possible to get access to Shared memory of ICN Therefore no communication possible. This is a fatal error. ";"IOBUS control module :  Attachment to ICN (Infocounter) module interface failed.";"System Ressources exhausted??"
"'22C20";"E_IOC_NODE_DRIVER";"- Wrong address coding - Error on IO-Bus cable or node disconnected - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"IOBUS control module :  IO-Bus driver node not recognized.";"- Check address coding"
"'22C21";"E_IOC_NODE_FOUR_TRIAC";"- Wrong address coding - Error on IO-Bus cable or node disconnected - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"IOBUS control module :  IO-Bus four way triac node not recognized.";"- Check address coding"
"'22C22";"E_IOC_TST_NDRIVER_CONNECT";"Node not connected or defective. ";"IOBUS control module: Node test of driver node failed.";"Connect node or replace."
"'22C23";"E_IOC_TST_N4TRIAC_CONNECT";"Node not connected or defective. ";"IOBUS control module: Node test of four triac node failed.";"Connect node or replace."
"'22C90";"E_IOC_ASEX_COMPRESET";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"IOBUS control module : ioc_compreset () reported an error.";"Check IOBUS hardware and restart system"
"'22CA0";"E_IOC_COMPRESET_DRIVERRESET";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"IOBUS control module : Error while performing reset of drive node.";"Check IOBUS hardware and restart system"
"'22CA1";"E_IOC_COMPRESET_FOURTRIACRESET";"Any communication problem on IOBUS. For more detailed information see underlying error. ";"IOBUS control module : Error while performing reset of four times triac node.";"Check IOBUS hardware and restart system"
"'22CA3";"E_IOC_WNV_SACC1";"Cannot set accessmode for configuration data file. idea how this can happen! Try to download IOC again - if nothing else helps. ";"IOBUS control module :  nvf_set_acc_mode() failed.";"Check underlying error code for detailed information - no"
"'22CA4";"E_IOC_WNV_SACC2";"Cannot set accessmode for configuration data variable. idea how this can happen! Try to download IOC again - if nothing else helps. ";"IOBUS control module :  nvf_set_acc_mode() failed.";"Check underlying error code for detailed information - no"
"'22CA5";"E_IOC_WNV_WRITE";"Cannot write a value to configuration data(NVF). idea how this can happen! Try to download IOC again - if nothing else helps. ";"IOBUS control module :  nvf_write_values() failed.";"Check underlying error code for detailed information - no"
"'22CA6";"E_IOC_WNV_UACC1";"Cannot unset accessmode for configuration data. idea how this can happen! Try to download IOC again - if nothing else helps. ";"IOBUS control module :  nvf_unset_acc_mode() failed.";"Check underlying error code for detailed information - no"
"'22CAA";"E_IOC_MSG_WSTATE_REF";"IOBUS control module : An event arrived in a state, where it cannot be handled. The software refused the message and sent it back. ";"IOBUS control module :";""
"'22CAB";"E_IOC_MSG_SERVICE_IN_USE";"IOBUS control module : An event arrived for a service which is occupied by another user. The software refused the message and sent it back. ";"IOBUS control module :";""
"'22CAC";"E_IOC_MSG_SERVICE_UNAVAILABLE";"IOBUS control module : An event arrived for a service which is not available. The software refused the message and sent it back. ";"IOBUS control module :";""
"'22CB0";"E_IOC_FN_UNKNOWN";"Attempt from interface to call a service funcitonality, which is not implemented  ";"IOBUS control module : Attempt to call unknown Service function.";"Software bug, or wrong interface call."
"'22CB1";"E_IOC_FN_NO_NVF_ACCESS";"Attempt to access to NVF data which is not allowed from interface.  ";"IOBUS control module : Attempt to access NVF-data failed.";"No cure."
"'22CC0";"E_IOC_IFC_SHARE";"SW-configuration problem or SW-bug - See underlying error. - contact SI-DIS ";"IOBUS control module :  sm_share() failed to get a shared memory of IOBUS control module task.";"- check SW-configuration."
"'22CC1";"E_IOC_IFC_VERSION";"SW-configuration problem. ";"IOBUS control module :  Version of Interface not compatible with Version of IOC-Component.";"- contact SI-DIS."
"'22CC2";"E_IOC_IFC_MMSALLOC";"SW-configuration problem or SW-bug ";"IOBUS control module :  mms_alloc() failed by allocating a message header block for interfacing to IOBUS control module control task.";"Check Software configuration, if ok contact SI-DIS."
"'22CC3";"E_IOC_IFC_QPOST";"SW-configuration problem or SW-bug - See underlying error - Contact SI-DIS ";"IOBUS control module :  mms_qpost() failed to post a message to IOBUS control module control task.";"- check SW-configuration."
"'22CC4";"E_IOC_IFC_RESPONSE1";"IOBUS control module : ioc_get_event() received an unknown response from control task. It couldn't map the response into an event and ignored it. ";"IOBUS control module :  Programming bug.";"No cure. Contact SI-DIS."
"'22CC5";"E_IOC_IFC_INI_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_initialize() failed, sending a message to control task. This is a fatal error.";"Check software configuration."
"'22CC6";"E_IOC_IFC_VACREQ_VAC_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_vacuumrequest_getvac() failed, sending a message to control task. This is a fatal error.";"Check software configuration."
"'22CC7";"E_IOC_IFC_VACREQ_AIR_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_vacuumrequest_getair() failed, sending a message to control task. This is a fatal error.";"Check software configuration."
"'22CC8";"E_IOC_IFC_VACREL_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_vacuum_release() failed, sending a message to control task. This is a fatal error.";"Check software configuration."
"'22CC9";"E_IOC_IFC_SENS_REQ_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_sensor_request_q() failed, sending a message to control task. This is a fatal error.";"Check software configuration."
"'22CCA";"E_IOC_IFC_RMV_SENS_REQ_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_remove_sensor_request_q() failed, sending a message to control task. This is a fatal error.";"Check software configuration."
"'22CCB";"E_IOC_IFC_SWITCH_GP_ON_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_switch_galvopower_unit_on() failed, sending a message to control task. This is a fatal error.";"Check software configuration."
"'22CCC";"E_IOC_IFC_SWITCH_GP_OFF_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_switch_galvopower_unit_off() failed, sending a message to control task. This is a fatal error.";"Check software configuration."
"'22CCD";"E_IOC_IFC_SWITCH_EU_ON_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_switch_erasure_unit_on() failed, sending a message to control task. This is a fatal error.";"Check software configuration."
"'22CCE";"E_IOC_IFC_SWITCH_EU_OFF_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_switch_erasure_unit_off() failed, sending a message  control task. This is a fatal error.";"Check software configuration."
"'22CCF";"E_IOC_IFC_SWITCH_EU_FAN_ON_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_switch_erasure_unit_fan_on() failed, sending a message to control task. This is a fatal error.";"Check software configuration."
"'22CD0";"E_IOC_IFC_GET_EULAMP_COND_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_get_eu_lamps_condition() failed, sending a message to control task. This is a fatal error.";"Check software configuration."
"'22CD1";"E_IOC_IFC_GET_EUFAN_COND_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_get_eu_fan_condition() failed, sending a message to control task. This is a fatal error.";"Check software configuration."
"'22CD2";"E_IOC_IFC_GET_EUTEMPSWITCH_COND_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_get_eu_tempswitch_condition() failed, sending a message to control task. This is a fatal error.";"Check software configuration."
"'22CD3";"E_IOC_IFC_FCT_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_call_function() failed, sending a message to control task. This is a fatal error.";"Check software configuration."
"'22CD5";"E_IOC_IFC_SV_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  Sending any service message to task failed. This is a fatal error.";"Check software configuration."
"'22CD6";"E_IOC_IFC_SST_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_sv_selftest() failed, sending a message to control task. This is a fatal error.";"Check software configuration."
"'22CD7";"E_IOC_IFC_SEX_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  ioc_sv_exit_service() failed, sending a message to control task. This is a fatal error.";"Check software configuration."
"'22CD8";"E_IOC_IFC_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"IOBUS control module :  Sending a message to IOBUS control module control task failed. This is a fatal error.";"Check software configuration."
"'22CDA";"E_IOC_INT_SEND_GETVAC_STATUS_ALLOC";"SW-configuration problem or SW-bug ";"IOBUS control module :  mms_alloc() failed  by allocating a message header block for interfacing to control task.";"Check Software configuration, if ok contact SI-DIS."
"'22CDB";"E_IOC_INT_SEND_GETVAC_STATUS_QPOST";"SW-configuration problem or SW-bug - See underlying error - Contact SI-DIS ";"IOBUS control module :  mms_qpost() failed to post a message to control task.";"- check SW-configuration."
"'22CDC";"E_IOC_INT_SEND_GETAIR_STATUS_ALLOC";"SW-configuration problem or SW-bug ";"IOBUS control module :  mms_alloc() failed by allocating a message header block for interfacing to control task.";"Check Software configuration, if ok contact SI-DIS."
"'22CDD";"E_IOC_INT_SEND_GETAIR_STATUS_QPOST";"SW-configuration problem or SW-bug - See underlying error - Contact SI-DIS ";"IOBUS control module :  mms_qpost() failed to post a message to control task.";"- check SW-configuration."
"'22CDE";"E_IOC_INT_SEND_SENSOR_RESPONSE_ALLOC";"SW-configuration problem or SW-bug ";"IOBUS control module :  mms_alloc() failed by allocating a message header block for interfacing to control task.";"Check Software configuration, if ok contact SI-DIS."
"'22CDF";"E_IOC_INT_SEND_SENSOR_RESPONSE_QPOST";"SW-configuration problem or SW-bug - See underlying error - Contact SI-DIS ";"IOBUS control module :  mms_qpost() failed to post a message to control task.";"- check SW-configuration."
"'22CE0";"E_IOC_INT_EU_LAMPS_TO_ALLOC";"SW-configuration problem or SW-bug ";"IOBUS control module :  mms_alloc() failed by allocating a message header block for interfacing to control task.";"Check Software configuration, if ok contact SI-DIS."
"'22CE1";"E_IOC_INT_EU_LAMPS_TO_QPOST";"SW-configuration problem or SW-bug - See underlying error - Contact SI-DIS ";"IOBUS control module :  mms_qpost() failed to post a message to control task.";"- check SW-configuration."
"'22CE2";"E_IOC_INT_EU_FAN_TO_ALLOC";"SW-configuration problem or SW-bug ";"IOBUS control module :  mms_alloc() failed by allocating a message header block for interfacing to control task.";"Check Software configuration, if ok contact SI-DIS."
"'22CE3";"E_IOC_INT_EU_FAN_TO_QPOST";"SW-configuration problem or SW-bug - See underlying error - Contact SI-DIS ";"IOBUS control module :  mms_qpost() failed to post a message to control task.";"- check SW-configuration."
"'22CE4";"E_IOC_INT_SEND_VAC_RSP_ALLOC";"SW-configuration problem or SW-bug ";"IOBUS control module :  mms_alloc() failed by allocating a message header block for interfacing to control task.";"Check Software configuration, if ok contact SI-DIS."
"'22CE5";"E_IOC_INT_SEND_VAC_RSP_QPOST";"SW-configuration problem or SW-bug - See underlying error - Contact SI-DIS ";"IOBUS control module :  mms_qpost() failed to post a message to control task.";"- check SW-configuration."
"'22CE9";"E_IOC_IFC_FNR_ERR";"- ";"IOBUS control module :  ioc_call_function () reported an error.";"For more detailed information see underlying error."
"'22CF0";"E_IOC_TST_MMSOPEN";"Cannot access MMS ";"IOBUS control module :  mms_open failed in IOCTST program";"Check configuration."
"'22CF1";"E_IOC_TST_SMQID";"System is not able to give me a queue ID for my input Queue should solve the problem. ";"IOBUS control module :  sm_queueid returned with error in IOCTST program";"System ressources are exhausted.  A 'mon res'"
"'22CF2";"E_IOC_TST_MMSQCREATE";"System cannot create a message queue. ";"IOBUS control module :  Creation of my input queue failed in IOCTST program";"Check underlying error code for details."
"'22CF3";"E_IOC_TST_IOC_ATTACH";"Its not possible to get access to Shared memory of IOC Therefore no communication possible. This is a fatal error. Check underlying error code for details. ";"IOBUS control module :  Attachment to Input buffer module interface failed.";"Check if ioc.prg is started."
"'22CF4";"E_IOC_TST_IOB_ATTACH";"Its not possible to initialize IOBUS functions to right driver hardware. No IOBUS access possible. ";"IOBUS control module :  Attachment to IOBUS library failed.";"Check if any IOBUS controller board is connected (i.g. BEN board)."
"'22CF5";"E_IOC_TST_MMSFREE";"Cannot free MMS header-, control- or image block. ";"IOBUS control module :  mms_free failed in IOCTST program";"Check configuration."
"'22D00";"E_HDC_CFG_GETDEFAULTS";"Cannot load the default configuration data. idea how this can happen! Try to download HDC again - if nothing else helps. ";"Handling control module :  nvf_copy_virgin() failed.";"Check underlying error code for detailed information - no"
"'22D01";"E_HDC_CFG_ACC_MODE";"Cannot set accessmode for configuration data. idea how this can happen! Try to download HDC again - if nothing else helps. ";"Handling control module :  nvf_set_acc_mode() failed.";"Check underlying error code for detailed information - no"
"'22D02";"E_HDC_CFG_OVERWRITEDEFAULTS";"Unable to read the NVFs for the HDC component. ";"Handling control module :  nvf_read_values() returned with error.";"Check underlying error message for detailed information."
"'22D03";"E_HDC_CFG_DECLARECONFIG";"Cannot declare a configfile for service. ";"Handling control module :  nvf_dcl_cfg() failed.";"Check underlying error message for detailed information."
"'22D04";"E_HDC_SYNCING";"Cannot inform my parent that this component has started up successfully and that the installation procedure can continue. ";"Handling control module :  Write into sync mailbox failed.";""
"'22D05";"E_HDC_TASK1QPEND";"Problem reading from the input queue. ";"Handling control module :  mms_qpend() reported an error.";"Check underlying error message for details."
"'22D06";"E_HDC_TASK2QACCEPT";"Problem reading from the input queue. ";"Handling control module :  mms_qaccept() reported an error.";"Check underlying error message for details."
"'22D07";"E_HDC_ALLOCCB";"Cannot allocate memory on the heap for my control block. ";"Handling control module :  sm_eheap() returned error.";"Could it be that we are running out of RAM?"
"'22D08";"E_HDC_LOADCONFIG";"Ther is an error while loading the configurable data. ";"Handling control module :  Cannot load this component's configuration data.";"Check configuration."
"'22D09";"E_HDC_ALLOCSHARED";"Cannot declare shared memory for data exchange between HDC's component interface library and HDC itself. ";"Handling control module :  sm_share() returned with error.";"System Ressources exhausted??"
"'22D0A";"E_HDC_INIT_MMSOPEN";"Cannot access MMS ";"Handling control module :  mms_open failed";"Check configuration."
"'22D0B";"E_HDC_GETQID";"System is not able to give me a queue ID for my input Queue too many tasks running (zombie processes, ....). A 'mon res' should solve the problem. It is not the way it's supposed to be, but ... ";"Handling control module :  sm_queueid returned with error.";"System ressources are exhausted. Could it be that there are"
"'22D0C";"E_HDC_QCREATE";"System cannot create a message queue. ";"Handling control module :  Creation of my input queue failed.";"Check underlying error code for details."
"'22D0D";"E_HDC_LOADPROG";"System is not able to load a .PRG file into Ram Check underlying error code for details. ";"Handling control module :  sm_loadprog returned with error.";"Probably too less memory for loading program."
"'22D0E";"E_HDC_STARTPROG";"";"Handling control module :  Error while trying to start a program in memory. ";"Check underlying error code for details."
"'22D0F";"E_HDC_STARTCMPS";"Any error occurred during program loading into memory sm_loadprog() or start of the programm. This is a system error. ";"Handling control module :  Startup of handling components failed.";"Check underlying error code for details."
"'22D10";"E_HDC_INIT_ST_TABLES";"Cannot initialize any of my state-transition-tables. the VME. ";"Handling control module :  init_hdc_st_tables() failed.";"Nothing can be done - Try to download again and restart"
"'22D11";"E_HDC_INIT_STT_CTL";"Cannot initialize  my control state-transition-table. the VME. ";"Handling control module :  init_hdc_stt_ctl_ () failed.";"Nothing can be done - Try to download again and restart"
"'22D12";"E_HDC_INIT_STT_INP";"Cannot initialize  my input control state-transition-table. the VME. ";"Handling control module :  init_hdc_stt_inp_ () failed.";"Nothing can be done - Try to download again and restart"
"'22D13";"E_HDC_INIT_STT_OUP";"Cannot initialize  my output control state-transition-table. the VME. ";"Handling control module :  init_hdc_stt_oup_ () failed.";"Nothing can be done - Try to download again and restart"
"'22D14";"E_HDC_INIT_STT_TDN";"Cannot initialize  my transport down control state-transition-table. the VME. ";"Handling control module :  init_hdc_stt_tdn_ () failed.";"Nothing can be done - Try to download again and restart"
"'22D15";"E_HDC_INIT_STT_TUP";"Cannot initialize  my transport upwards control state-transition-table. the VME. ";"Handling control module :  init_hdc_stt_tup_ () failed.";"Nothing can be done - Try to download again and restart"
"'22D16";"E_HDC_INIT_STT_SCA";"Cannot initialize  my scan  control state-transition-table. the VME. ";"Handling control module :  init_hdc_stt_sca_ () failed.";"Nothing can be done - Try to download again and restart"
"'22D17";"E_HDC_NOTASKID";"Too many tasks running. likely to float around in the system blocking its ressources. ";"Handling control module :  System cannot assign a taskID to the HDC task.";"Check configuration and remove all zombie processes that are"
"'22D18";"E_HDC_TASK1START";"Cannot start the HDC task 1. underlying error codes for detauils. ";"Handling control module :  lib_taskcreate() returned with error.";"Starting the HDC task failed for any reason - check the"
"'22D19";"E_HDC_TASK1SYNC";"received an error while waiting for HDC to broadcast its birth. ";"Handling control module :  sc_pend() returned with error.";"Check underlying error for details."
"'22D1A";"E_HDC_TASK2START";"Cannot start the HDC task 2. underlying error codes for detauils. ";"Handling control module :  lib_taskcreate() returned with error.";"Starting the HDC task failed for any reason - check the"
"'22D1B";"E_HDC_TASK2SYNC";"received an error while waiting for HDC to broadcast its birth. ";"Handling control module :  sc_pend() returned with error.";"Check underlying error for details."
"'22D1C";"E_HDC_START_HANDLING";"sending an internal command to control state transition was not successful. ";"Handling control module :  Trying to start handling control failed.";"Check underlying error for details."
"'22D20";"E_HDC_ATTACH_IOC";"Its not possible to get access to Shared memory of IOC Therefore no communication possible. This is a fatal error. ";"Handling control module :  Attachment to IOBUS Controller module interface failed.";"Check underlying error code for details."
"'22D21";"E_HDC_ATTACH_IBF";"Its not possible to get access to Shared memory of IBF Therefore no communication possible. This is a fatal error. ";"Handling control module :  Attachment to Input buffer module interface failed.";"Check underlying error code for details."
"'22D22";"E_HDC_ATTACH_OBF";"Its not possible to get access to Shared memory of OBF Therefore no communication possible. This is a fatal error. ";"Handling control module :  Attachment to Output buffer module interface failed.";"Check underlying error code for details."
"'22D23";"E_HDC_ATTACH_CAM1";"Its not possible to get access to Shared memory of Cassette Module 1. Therefore no communication possible. This is a fatal error. ";"Handling control module :  Attachment to Cassette module 1 interface failed.";"Check underlying error code for details."
"'22D24";"E_HDC_ATTACH_CAM2";"Its not possible to get access to Shared memory of Cassette Module 2. Therefore no communication possible. This is a fatal error. ";"Handling control module :  Attachment to Cassette module 2 interface failed.";"Check underlying error code for details."
"'22D25";"E_HDC_ATTACH_ROT";"Its not possible to get access to Shared memory of Rotation Therefore no communication possible. This is a fatal error. ";"Handling control module :  Attachment to Cassette modules rotation interface failed.";"Check underlying error code for details."
"'22D26";"E_HDC_ATTACH_TPR";"Its not possible to get access to Shared memory of TPR Therefore no communication possible. This is a fatal error. ";"Handling control module :  Attachment to Transport prescan module interface failed.";"Check underlying error code for details."
"'22D27";"E_HDC_ATTACH_TPO";"Its not possible to get access to Shared memory of TPO Therefore no communication possible. This is a fatal error. ";"Handling control module :  Attachment to Transport postscan module interface failed.";"Check underlying error code for details."
"'22D28";"E_HDC_ATTACH_SSC";"Its not possible to get access to Shared memory of SSC Therefore no communication possible. This is a fatal error. ";"Handling control module :  Attachment to Slowscan module interface failed.";"Check underlying error code for details."
"'22D29";"E_HDC_ATTACH_SCN";"Its not possible to get access to Shared memory of SCN Therefore no communication possible. This is a fatal error. ";"Handling control module :  Attachment to Scanning module interface failed.";"Check underlying error code for details."
"'22D2A";"E_HDC_ATTACH_BAC";"Its not possible to get access to Shared memory of BAC Therefore no communication possible. This is a fatal error. ";"Handling control module :  Attachment to Buffer Aquisition module interface failed.";"Check underlying error code for details."
"'22D2B";"E_HDC_ATTACH_MIF";"Its not possible to get access to Shared memory of MIF Therefore no communication possible. This is a fatal error. ";"Handling control module :  Attachment to Mifare cardreader module interface failed.";"Check underlying error code for details."
"'22D2C";"E_HDC_ATTACH_COC";"Its not possible to get access to Shared memory of COC Therefore no communication possible. This is a fatal error. ";"Handling control module :  Attachment to Copra control module interface failed.";"Check underlying error code for details."
"'22D2D";"E_HDC_ATTACH_UIF";"Its not possible to get access to Shared memory of UIF Therefore no communication possible. This is a fatal error. ";"Handling control module :  Attachment to User Interface module interface failed.";"Check underlying error code for details."
"'22D2E";"E_HDC_ATTACH_ICN";"Its not possible to get access to Shared memory of ICN Therefore no communication possible. This is a fatal error. ";"Handling control module :  Attachment to Infocounter module interface failed.";"Check underlying error code for details."
"'22D2F";"E_HDC_ATTACH_TO_CMPS";"Its not possible to get access to Shared memory of this component. Therefore no communication possible. This is a fatal error. ";"Handling control module :  Attachment to any Copra SW module interface failed.";"Check underlying error code for details."
"'22D30";"E_HDC_INIT_CAS";"Software initialisation fault. This is a fatal error. ";"Handling control module :  Initialisation of CAS (Cassette data control) component failed.";"New Software necessary."
"'22D40";"E_HDC_UIF_ASK_EMPTY_CASS";"User fault Input of cassette without IP in input buffer. ";"Handling control module :  Error number connected to user interface confirm text for output to output buffer.";"Put IP into cassette."
"'22D42";"E_HDC_UIF_ASK_WRONG_CASS";"User fault Input of cassette in input buffer. ";"Handling control module :  Error number connected to user interface confirm text for wrong or wrong positioned cassette in input buffer.";"Remove cassette and put into buffer with correct orientation."
"'22D43";"E_HDC_UIF_ASK_IDENTIFICATION";"User fault of cassette identification. ";"Handling control module :  Error number connected to user interface confirm text for identification error of cassette to input.";"Remove cassette and do identification."
"'22D44";"E_HDC_UIF_ASK_NOT_IDENTIFIED";"User fault of cassette identification. ";"Handling control module :  Error number connected to user interface confirm text for not identified cassette in input.";"Remove cassette and do identification."
"'22D45";"E_HDC_UIF_ASK_READ_WRITE";"Reading or writing of RF-tag in cassette failed. ";"Handling control module :  Error number connected to user interface confirm text for cassette read/write error in input buffer.";"No cure."
"'22D46";"E_HDC_UIF_ASK_CASS_WRITE";"Reading or writing of RF-tag in cassette failed. ";"Handling control module :  Error number connected to user interface confirm text for cassette data tag write error.";"No cure."
"'22D47";"E_HDC_UIF_ASK_UNKNOWN_DEST";"The destination is unknown in this Configuration (CPF) Cluster. Cassette is wrong initialized or fault in CPF-File. ";"Handling control module :  Unknown Destination.";"Check your configuration (destination on cassette data and CPF-File)."
"'22D48";"E_HDC_UIF_ASK_INPSLOT_BLOCKED";"A cassette stays in the input slot and it is not possible to close the door. ";"Handling control module :  Error number connected to user interface confirm text for input slot blocked in input buffer.";"Remove cassette from slot."
"'22D49";"E_HDC_UIF_ASK_UNKNOWN_PTYPE";"The plate type is unknown in this Configuration (CPF) Cluster. Cassette is wrong initialized or fault in CPF-File. ";"Handling control module :  Unknown Plate type.";"Check your configuration (plate type on cassette data and CPF-File)."
"'22D4A";"E_HDC_UIF_TEXT_OBF_FULL";"It is not possible to transport a cassette into the output buffer, because the buffer is full. ";"Handling control module :  Error number connected to user interface text for output buffer full.";"Remove cassettes from output buffer."
"'22D4B";"E_HDC_UIF_ASK_OUTPUT_JAM";"It is not possible to transport a cassette into the output buffer, because the buffer is full. ";"Handling control module :  Error number connected to user interface text for cassette output jam to output buffer.";"Remove cassettes from output buffer."
"'22D4E";"E_HDC_UIF_ASK_ALL_LAMPS_BLOWN";"All erasure lamps blown, ";"Handling control module :  Error number connected to user interface text for all erasure lamps blown.";"Replace all erasure lamps."
"'22D4F";"E_HDC_UIF_ASK_LOW_LAMP_BLOWN";"Lower erasure lamp blown, ";"Handling control module :  Error number connected to user interface text for one erasure lamp blown.";"Replace erasure lamp."
"'22D50";"E_HDC_UIF_ASK_UPLEFT_LAMP_BLOWN";"Upper left erasure lamp blown, ";"Handling control module :  Error number connected to user interface text for one erasure lamp blown.";"Replace erasure lamp."
"'22D51";"E_HDC_UIF_ASK_UPRIGHT_LAMP_BLOWN";"Upper right erasure lamp blown, ";"Handling control module :  Error number connected to user interface text for one erasure lamp blown.";"Replace erasure lamp."
"'22D53";"E_HDC_UIF_ASK_ERASE_IDENTIFIED_CASS";"Input of identified cassette in erasure mode. ";"Handling control module :  Error number connected to user interface text for User decision: Erase IP of identified cassette.";"User keypad input."
"'22D54";"E_HDC_UIF_ASK_ERASE_CALIBRATION";"Input of cassette initialized for calibration in erasure mode. ";"Handling control module :  Error number connected to user interface text for User decision: Erase IP of cassette initialized for calibration.";"User keypad input."
"'22D55";"E_HDC_UIF_TEXT_COOLING_DELAY";"Cooling down of erasure unit. ";"Handling control module :  Error number connected to user interface text: COOLING DELAY -- please wait.";"Wait."
"'22D56";"E_HDC_UIF_ASK_ALL_LAMPS_BLOWN_SU";"All erasure lamps blown, ";"Handling control module :  Error number connected to user interface text for all erasure lamps blown.";"Replace all erasure lamps."
"'22D57";"E_HDC_UIF_ASK_LOW_LAMP_BLOWN_SU";"Lower erasure lamp blown, ";"Handling control module :  Error number connected to user interface text for one erasure lamp blown.";"Replace erasure lamp."
"'22D58";"E_HDC_UIF_ASK_UPLEFT_LAMP_BLOWN_SU";"Upper left erasure lamp blown, ";"Handling control module :  Error number connected to user interface text for one erasure lamp blown.";"Replace erasure lamp."
"'22D59";"E_HDC_UIF_ASK_UPRIGHT_LAMP_BLOWN_SU";"Upper right erasure lamp blown, ";"Handling control module :  Error number connected to user interface text for one erasure lamp blown.";"Replace erasure lamp."
"'22D5A";"E_HDC_UIF_ASK_CASS_BROB_NO_IP";"It is not sure, that cassette ready for output during initialisation has an IP inside. lost IP. ";"Handling control module :  Error number connected to user interface confirm text for cassette for output probably with no IP.";"Check cassette for IP, if no IP inside open Digitizer and look for"
"'22D5B";"E_HDC_UIF_ASK_IP_PARTLY_SCANNED";"Scanning was interrupted i.e. because of powerfail. ";"Handling control module :  Error number connected to user interface confirm text for output cassette with just partly scanned IP.";"No cure."
"'22D60";"E_HDC_OUTPUT_JAM";"Any mechanical disadjustment. output movement. Check underlying error code for details. ";"Handling control module : Cassette jam ocurred during output into output buffer.";"Remove cassette and control all mechanics responsible for cassette"
"'22D61";"E_HDC_TUP_VAC_JAM";"- Any mechanical disadjustment. - Alignment of IP was not ok because of wrong initialized cassette (wrong cassette format) IP handling at scanner unit. - Check initialisation data of used cassette. ";"Handling control module : IP jam at scanner output, got no vacuum.";"- Remove cassette and IP and control all mechanics responsible for"
"'22D62";"E_HDC_INPUT_JAM";"Any mechanical disadjustment. input movement. Check underlying error code for details. ";"Handling control module : Cassette jam occurred during input into cassette input unit.";"Remove cassette and control all mechanics responsible for cassette"
"'22D63";"E_HDC_CAM_INPUT_CLMP_JAM";"Any mechanical disadjustment. lift down and clamping. Check underlying error code for details. ";"Handling control module : Cassette jam occurred in cassette input unit, while clamping cassette.";"Remove cassette and control all mechanics responsible for cassette"
"'22D64";"E_HDC_CAM_INPUT_OPEN_JAM";"Any mechanical disadjustment. opening. Check underlying error code for details. ";"Handling control module : Cassette jam occurred in cassette input unit, while opening cassette.";"Remove cassette and control all mechanics responsible for cassette"
"'22D65";"E_HDC_EUFAN_DEF";"- Temperatur safety switch at erasure unit is open. - Fan is not connected - Fan is real defective - Temperatur safety switch at erasure unit. - all cable connectors to fan. - Fan itself. ";"Handling control module : Erasure unit fan detected defective.";"Check:"
"'22D66";"E_HDC_IP_WITHOUT_CASSETTE";"Cassette was removed by hand, but not the Image plate. ";"Handling control module : Image plate was detected during selftest, but no cassette for it.";"Remove Image plate."
"'22D67";"E_HDC_TDN_IP_LOST_JAM";"Any problem with vacuum unit. Any mechanical collision during transport. - control vacuum unit for proper functionality. - control all mechanics responsible for IP transport down to scanner. Check underlying error code for details. ";"Handling control module : IP jam at prescan transport down unit, lost IP during transport.";"- Remove cassette and IP"
"'22D68";"E_HDC_TUP_IP_LOST_JAM";"Any problem with vacuum unit. Any mechanical collision during transport. - control vacuum unit for proper functionality. - control all mechanics responsible for IP transport up to cassette unit. Check underlying error code for details. ";"Handling control module : IP jam at postscan transport up unit, lost IP during transport.";"- Remove cassette and IP"
"'22D69";"E_HDC_CAM_OUTPUT_OPEN_JAM";"Any mechanical disadjustment. opening. Check underlying error code for details. ";"Handling control module : Cassette jam occurred in cassette output unit, while opening cassette.";"Remove cassette and control all mechanics responsible for cassette"
"'22D6A";"E_HDC_TO_SCAN_INIT";"- Any mechanical disadjustment if IP jam occurred. - Any vacuum problem if no IP is in scanner or at prescan. through scanner, if reason is IP jam. - test functionality of vacuum unit. Vacuum is detected although no IP is at suction cups. ";"Handling control module : TIMEOUT Scanning IP during initialisation. - IP jam, if IP is in scanner. - IP was wrongly detected with vacuum at prescan robot.";"- Remove IP and control all mechanics responsible for IP transport"
"'22D70";"E_HDC_AINIT_IBF";"Any severe problem in queuing mechanism to input buffer component. ";"Handling control module : Sending command 'initialize' to input buffer component failed.";"Check underlying error code for details."
"'22D71";"E_HDC_AINIT_OBF";"Any severe problem in queuing mechanism to output buffer component. ";"Handling control module : Sending command 'initialize' to output buffer component failed.";"Check underlying error code for details."
"'22D72";"E_HDC_AINIT_CAM1";"Any severe problem in queuing mechanism to cassette module component. ";"Handling control module : Sending command 'initialize' to cassette module 1 component, failed.";"Check underlying error code for details."
"'22D73";"E_HDC_AINIT_CAM2";"Any severe problem in queuing mechanism to cassette module component. ";"Handling control module : Sending command 'initialize' to cassette module 1 component, failed.";"Check underlying error code for details."
"'22D74";"E_HDC_AINIT_ROT";"Any severe problem in queuing mechanism to rotation component. ";"Handling control module : Sending command 'initialize' to rotation component failed.";"Check underlying error code for details."
"'22D75";"E_HDC_AINIT_TPR";"Any severe problem in queuing mechanism to transport prescan component. ";"Handling control module : Sending command 'initialize' to transport prescan component failed.";"Check underlying error code for details."
"'22D76";"E_HDC_AINIT_TPO";"Any severe problem in queuing mechanism to transport postscan component. ";"Handling control module : Sending command 'initialize' to transport postscan component failed.";"Check underlying error code for details."
"'22D77";"E_HDC_AINIT_SSC";"";"Handling control module : Sending command 'initialize' to slowscan component failed. Handling control module :  Any severe problem in queuing mechanism to slowscan component. ";"Check underlying error code for details."
"'22D78";"E_HDC_AINIT_SCN";"";"Handling control module : Sending command 'initialize' to scanning component failed. Handling control module :  Any severe problem in queuing mechanism to slowscan component. ";"Check underlying error code for details."
"'22D79";"E_HDC_A_CTL_TURN_CAMS";"Any severe problem in queuing mechanism to ROT component. ";"Handling control module : Sending command 'turn modules' to rotation component failed.";"Check underlying error code for details."
"'22D7A";"E_HDC_AINIT_IOC";"Any severe problem in queuing mechanism to slowscan component. ";"Handling control module : Starting Initialisation procedure failed.";"Check underlying error code for details."
"'22D7B";"E_HDC_AINIT_MIF";"Any severe problem in queuing mechanism to slowscan component. ";"Handling control module : Starting Initialisation procedure failed.";"Check underlying error code for details."
"'22D93";"E_HDC_A_CTL";"Any severe problem in queuing mechanism to other component. ";"Handling control module : Control command function execution failed.";"Check underlying error code for details."
"'22D94";"E_HDC_A_INP";"Any severe problem in queuing mechanism to other component. ";"Handling control module : Control command function execution failed.";"Check underlying error code for details."
"'22D95";"E_HDC_A_OUP";"Any severe problem in queuing mechanism to other component. ";"Handling control module : Control command function execution failed.";"Check underlying error code for details."
"'22D96";"E_HDC_A_SCA";"Any severe problem in queuing mechanism to other component. ";"Handling control module : Control command function execution failed.";"Check underlying error code for details."
"'22D97";"E_HDC_A_TDN";"Any severe problem in queuing mechanism to other component. ";"Handling control module : Control command function execution failed.";"Check underlying error code for details."
"'22D98";"E_HDC_A_TUP";"Any severe problem in queuing mechanism to other component. ";"Handling control module : Control command function execution failed.";"Check underlying error code for details."
"'22D9F";"E_HDC_AACCESS_DATA";"Programming error. ";"Handling control module : hdc_a_access_data received a request to access unknown data.";"No cure. Contact SI-DIS."
"'22DA0";"E_HDC_FN_UNKNOWN";"Attempt from interface to call a service funcitonality, which is not implemented  ";"Handling control module : Attempt to call unknown Service function.";"Software bug, or wrong interface call."
"'22DA1";"E_HDC_FN_NO_NVF_ACCESS";"Attempt to access to NVF data which is not allowed from interface.  ";"Handling control module : Attempt to access NVF-data failed.";"No cure."
"'22DB3";"E_HDC_WNV_SACC1";"Cannot set accessmode for configuration data file. idea how this can happen! Try to download HDC again - if nothing else helps. ";"Handling control module :  nvf_set_acc_mode() failed.";"Check underlying error code for detailed information - no"
"'22DB4";"E_HDC_WNV_SACC2";"Cannot set accessmode for configuration data variable. idea how this can happen! Try to download HDC again - if nothing else helps. ";"Handling control module :  nvf_set_acc_mode() failed.";"Check underlying error code for detailed information - no"
"'22DB5";"E_HDC_WNV_WRITE";"Cannot write a value to configuration data(NVF). idea how this can happen! Try to download HDC again - if nothing else helps. ";"Handling control module :  nvf_write_values() failed.";"Check underlying error code for detailed information - no"
"'22DB6";"E_HDC_WNV_UACC1";"Cannot unset accessmode for configuration data. idea how this can happen! Try to download HDC again - if nothing else helps. ";"Handling control module :  nvf_unset_acc_mode() failed.";"Check underlying error code for detailed information - no"
"'22DB7";"E_HDC_WNVF_C";"Cannot write configuration data. idea how this can happen! Try to download HDC again - if nothing else helps. ";"Handling control module :  Write to NVF Configuration failed.";"Check underlying error code for detailed information - no"
"'22DBF";"E_HDC_MSG_WSTATE_REF";"Software bug, if code is displayed on LCD Terminal. No problem, if code only appears in LogFile and digitizer continues working. ";"Handling control module : An event arrived in a state, where it cannot be handled. The software refused the message and sent it back.";""
"'22DD0";"E_HDC_IFC_SHARE";"SW-configuration problem or SW-bug - See underlying error. - contact SI-DIS ";"Handling control module :  sm_share() failed to get a shared memory of handling control module task.";"- check SW-configuration."
"'22DD1";"E_HDC_IFC_MMSALLOC";"SW-configuration problem or SW-bug ";"Handling control module :  mms_alloc() failed by allocating a message header block for interfacing to IOBUS control module control task.";"Check Software configuration, if ok contact SI-DIS."
"'22DD2";"E_HDC_IFC_QPOST";"SW-configuration problem or SW-bug - See underlying error - Contact SI-DIS ";"Handling control module :  mms_qpost() failed to post a message to handling control module control task.";"- check SW-configuration."
"'22DD3";"E_HDC_IFC_RESPONSE1";"Programming bug. ";"Handling control module : hdc_get_event() received an unknown response from handling control task. It couldn't map the response into an event and ignored it.";"No cure. Contact SI-DIS."
"'22DD4";"E_HDC_IFC_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Handling control module :  sending a message to handling control task failed. This is a fatal error.";"Check software configuration."
"'22DD5";"E_HDC_IFC_INI_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Handling control module :  hdc_initialize() failed, sending a message to handling control task. This is a fatal error.";"Check software configuration."
"'22DD6";"E_HDC_IFC_ACD_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Handling control module :  hdc_access_data() failed, sending a message to handling control task. This is a fatal error.";"Check software configuration."
"'22DD7";"E_HDC_IFC_GET_DATA1";"hdc_get_accessed_data received response error. ";"Handling control module :  The accessed task could not obtain the requested data.";"No cure. Contact SI-DIS."
"'22DD8";"E_HDC_IFC_GET_DATA2";"hdc_get_accessed_data received unknown Data. ";"Handling control module :  Programming error.";"No cure. Contact SI-DIS."
