"ErrorCode";"Identifier";"Meaning";"Reason";"Cure"
"'22DDA";"E_HDC_IFC_REDOADJ_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Handling control module :  hdc_redo_adjust() failed, sending a message to handling control task. This is a fatal error.";"Check software configuration."
"'22DDB";"E_HDC_IFC_INCADJ_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Handling control module :  hdc_inc_adjust() failed, sending a message to handling control task. This is a fatal error.";"Check software configuration."
"'22DDC";"E_HDC_IFC_DECADJ_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Handling control module :  hdc_dec_adjust() failed, sending a message to handling control task. This is a fatal error.";"Check software configuration."
"'22DDD";"E_HDC_IFC_FINADJ_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Handling control module :  hdc_fin_adjust() failed, sending a message to handling control task. This is a fatal error.";"Check software configuration."
"'22DDE";"E_HDC_IFC_REQ_OPM_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Handling control module :  hdc_request_change_opm() or hdc_request_test_cycle() failed, sending a message to handling control task. This is a fatal error.";"Check software configuration."
"'22DDF";"E_HDC_IFC_REM_OPM_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Handling control module :  hdc_remove_change_opm() failed, sending a message to handling control task. This is a fatal error.";"Check software configuration."
"'22DE0";"E_HDC_IFC_SET_TESTCYCLE_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Handling control module :  hdc_set_test_cycle() failed, sending a message to handling control task. This is a fatal error.";"Check software configuration."
"'22DE1";"E_HDC_IFC_SET_TESTCURR_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Handling control module :  hdc_set_testcurrents() or hdc_set_testcurrents() failed, sending a message to handling control task. This is a fatal error.";"Check software configuration."
"'22DE2";"E_HDC_IFC_SV_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Handling control module :  hdc_service() failed, sending a message to handling control task. This is a fatal error.";"Check software configuration."
"'22DE3";"E_HDC_IFC_SST_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Handling control module :  hdc_sv_selftest() failed, sending a message to handling control module control task. This is a fatal error.";"Check software configuration."
"'22DE4";"E_HDC_IFC_SEX_SEND";"Any memory or configuration problem. For more detailed information see underlying error. ";"Handling control module :  hdc_sv_exit_service() failed, sending a message to handling control module control task. This is a fatal error.";"Check software configuration."
"'22DE5";"E_HDC_INT_CMD_ALLOC";"SW-configuration problem or SW-bug ";"Handling control module :  mms_alloc() failed by allocating a message header block for sending an internal message to own input queue.";"Check Software configuration, if ok contact SI-DIS."
"'22DE6";"E_HDC_INT_CMD_QPOST";"SW-configuration problem or SW-bug - See underlying error - Contact SI-DIS ";"Handling control module :  mms_qpost() failed when posting an internal message to own input queue.";"- check SW-configuration."
"'22DEA";"E_HDC_IFC_FNR_ERR";"- ";"Handling control module : hdc_call_function () reported an error.";"For more detailed information see underlying error."
"'22DEB";"E_HDC2_CMD_ALLOC";"SW-configuration problem or SW-bug ";"Handling control module :  mms_alloc() failed by allocating a message header block for sending an internal message to HDC1 input queue.";"Check Software configuration, if ok contact SI-DIS."
"'22DEC";"E_HDC2_CMD_QPOST";"SW-configuration problem or SW-bug - See underlying error - Contact SI-DIS ";"Handling control module :  mms_qpost() failed when posting an internal message to HDC1 input queue.";"- check SW-configuration."
"'22DF0";"E_HDC_TST_MMSOPEN";"Cannot access MMS ";"Handling control module :  mms_open failed in HDCTST program";"Check configuration."
"'22DF1";"E_HDC_TST_SMQID";"System is not able to give me a queue ID for my input Queue should solve the problem. ";"Handling control module :  sm_queueid returned with error in HDCTST program";"System ressources are exhausted.  A 'mon res'"
"'22DF2";"E_HDC_TST_MMSQCREATE";"System cannot create a message queue. ";"Handling control module :  Creation of my input queue failed in HDCTST program";"Check underlying error code for details."
"'22DF3";"E_HDC_TST_HDC_ATTACH";"Its not possible to get access to Shared memory of HDC Therefore no communication possible. This is a fatal error. Check underlying error code for details. ";"Handling control module :  Attachment to Handling control module interface failed.";"Check if ibf.prg is started."
"'22DF4";"E_HDC_TST_MMSFREE";"Cannot free MMS header-, control- or image block. ";"Handling control module :  mms_free failed in HDCTST program";"Check configuration."
"'22DF5";"E_HDC_UIF_ASK_APP_NOT_AVAIL";"This device is not configured and/or equipped to handle mammo cassettes correctly. Therefore, this mammo cassette is being rejected. mammography scans. ";"Handling control module :  Application is not available.";"Scan this cassette in a digitizer that is configured for"
"'22F80";"E_EVA_NORM_PXL_MALLOC";"Out of Ressources ";"malloc failed";"more memory needed??"
"'22F81";"E_EVA_GCS_OOR";"array overflow ";"too many lines found";"Give a bigger buffer to this function, or use a correct pattern."
"'22F82";"E_EVA_MAXLINEHD_MALLOC";"Cannot alloc space for the maxLine header ";"malloc failed";"more memory needed??"
"'22F83";"E_EVA_MAXLINE_MALLOC";"Cannot alloc space for the maxLine ";"malloc failed";"more memory needed??"
"'23000";"E_CPF_IFC_MMSALLOC";"unable to allocate a header block to send a command to CPF. ";"mms_alloc failed";"Increase number of MMS Header Blocks of the calling components."
"'23001";"E_CPF_IFC_QPOST";"Cannot send message to the CPF task. ";"mms_qpost failed";"See underlying error for details."
"'23002";"E_CPF_IFC_MMSFREE";"Cannot free MMS header block after haing failed to send the message to CPF. ";"mms_free failed";"Severe software inconsistency - check SW"
"'23003";"E_CPF_IFC_CFG_MMSALLOC";"Cannot allocate a CTLS block to store the configured hostname in it. ";"mms_alloc failed";"Increase number of CTLS block for the calling task."
"'23004";"E_CPF_COM_NOFILE";"";"CPF file does not exist ";"Load CPF file."
"'23005";"E_CPF_COM_READDIG";"";"reading the DIG table failed ";"Check CPF file"
"'23006";"E_CPF_COM_PARSEDIG";"";"parsing the DIG table failed ";"Check CPF file"
"'23007";"E_CPF_COM_READNET";"";"reading the NET table failed ";"Check CPF file"
"'23008";"E_CPF_COM_PARSENET";"";"parsing the NET table failed ";"Check CPF file"
"'23009";"E_CPF_COM_READCONF";"";"reading the CONF table failed ";"Check CPF file"
"'2300A";"E_CPF_COM_PARSECONF";"";"parsing the CONF table failed ";"Check CPF file"
"'2300B";"E_CPF_COM_READAPPL";"";"reading the APPL table failed ";"Check CPF file"
"'2300C";"E_CPF_COM_PARSEAPPL";"";"parsing the APPL table failed ";"Check CPF file"
"'2300D";"E_CPF_COM_READPS";"";"reading the PS table failed ";"Check CPF file"
"'2300E";"E_CPF_COM_PARSEPS";"";"parsing the PS table failed ";"Check CPF file"
"'2300F";"E_CPF_COM_READPTYP";"";"reading the PTYP table failed ";"Check CPF file"
"'23010";"E_CPF_COM_PARSEPTYP";"";"parsing the PTYP table failed ";"Check CPF file"
"'23011";"E_CPF_CFG_GETDEFS";"CPF.PRG is not correct ";"cannot get default configuration";"Reinstall software"
"'23012";"E_CPF_CFG_OVERWRITEDEFS";"Reading the NVFs failed ";"Cannot overwrite default configuration";"Check NVFs for validity"
"'23013";"E_CPF_CFG_DCLCFG";"";"obsolete error code - should not occur ";""
"'23014";"E_CPF_SYNCING";"OS error ";"Cannot post sync message to starter";"Check logfile and report to MED-CSO. Do a reset after all."
"'23015";"E_CPF_TASKQPEND";"Cannot pend on input queue ";"mms_qpend failed";"out of resources??"
"'23016";"E_CPF_UNKNOWNMSGCLASS";"don't know where this message came from ";"message from an unknown sender received";"message is ignored."
"'23017";"E_CPF_TSK_MMSFREECTL";"software inconsistency ";"mms_free failed";"Reset and report to MED-CSO"
"'23018";"E_CPF_TSK_MMSFREEIMG";"software inconsistency ";"mms_free failed";"Reset and report to MED-CSO"
"'23019";"E_CPF_TSK_MMSFREEHEAD";"software inconsistency ";"mms_free failed";"Reset and report to MED-CSO"
"'2301A";"E_CPF_START_GLOBALLOGLEVEL";"Invalid global loglevel passed to this component Using default ";"Cannot set global loglevel";"See logfile for details and report to MED-CSO"
"'2301B";"E_CPF_START_ALLOCCB";"out of resources ";"malloc failed";"check resources"
"'2301C";"E_CPF_START_CONFIG";"Check logfile ";"cannot configure component";"Check NFVs"
"'2301D";"E_CPF_START_LOCALLOGLEVEL";"loglevel out of range ";"Invalid loglevel specified in NVF";"Use a value between -1 and 5!"
"'2301E";"E_CPF_START_SMSHARE";"Out of resources? ";"sm_share failed";"Check resources!"
"'2301F";"E_CPF_START_MMSOPEN";"Out of resources? ";"mms_open failed";"Check resources!"
"'23020";"E_CPF_START_SMQID";"Out of resources? ";"sm_queueid failed";"Check resources!"
"'23021";"E_CPF_START_QCREATE";"Out of resources? ";"mms_qecreate failed";"Check resources!"
"'23022";"E_CPF_START_TASKID";"Out of resources? ";"sm_taskid failed";"Check resources!"
"'23023";"E_CPF_START_TASKCREATE";"Out of resources? ";"lib_taskcreate failed";"Check resources!"
"'23024";"E_CPF_START_TASKSYNC";"Internal error ";"pending on mailbox failed";"No cure, reset and inform MED-CSO"
"'23025";"E_CPF_START_SYNCVALUE";"Software bug ";"Wrong sync value received from task CPF";"No cure"
"'23026";"E_CPF_START_COCATTACH";"Software inconsistency ";"coc_attach failed";"Install complete release"
"'23027";"E_CPF_RET_FIELDNOTFOUND";"CPF inconsistency ";"unknown field in this table";"Check CPF"
"'23028";"E_CPF_RET_DIGMALLOC";"Cannot allocate space of list of digitizers ";"malloc failed";"Check resources!"
"'23029";"E_CPF_RET_PTYPMALLOC";"Cannot allocate space of list of plate types ";"malloc failed";"Check resources!"
"'2302A";"E_CPF_RET_APPLMALLOC";"Cannot allocate space of data from APPL table ";"malloc failed";"Check resources!"
"'2302B";"E_CPF_RET_NETMALLOC";"Cannot allocate space of data from NET table ";"malloc failed";"Check resources!"
"'2302C";"E_CPF_RET_PSMALLOC";"Cannot allocate space of data from PS table ";"malloc failed";"Check resources!"
"'2302D";"E_CPF_RET_CONFMALLOC";"Cannot allocate space of data from CONF table ";"malloc failed";"Check resources!"
"'2302E";"E_CPF_CMD_WRONG_STATE";"Request to configure digitizer received without having parsed the CPF ";"not in the state to perform requested action";"Software bug - inform MED-CSO."
"'2302F";"E_CPF_CMD_PARSEDIGINFO";"Unable to retrieve the information about the digitzers Out of resources or CPF corrupted ";"parsing the digitzer info failed";"Check resources and CPF"
"'23030";"E_CPF_CMD_PARSEREST";"Unable to retrieve information from the CPF Out of resources or CPF corrupted ";"parsing the rest failed";"Check resources and CPF"
"'23031";"E_CPF_IFC_ATTACH";"Software inconsistency ";"Cannot attach to CPF";"Install complete release!"
"'23032";"E_CPF_NOT_YET_STARTED";"wait until the CPF task is up and running after the end of the startup. ";"CPF has not started yet";"This is a bug, if and only if this message appears"
"'23033";"E_CPF_IFC_CFG_NULLPOINTER";"Cannot access the configuration data ";"NULL pointer instead of the configuration data";"Software bug"
"'23034";"E_CPF_CONFID_STATIONNAME";"The Name that has been given to the parser as the new StationName cannot be found in the DIG table of the CPF file. ";"StationName not found";"Software error - check calling software."
"'23035";"E_CPF_CONFID_AETITLE";"The Application Entity title that has been found in the DIG table of the CPF file cannot be found in the APPL table. ";"AE title not found";"Check CPF file for consistency and retry!!"
"'23036";"E_CPF_CONFID_IPADDR";"The IP Address that has been found in the APPL table of the CPF file cannot be found in the NET table. ";"IP Address not found";"Check CPF file for consistency and retry!!"
"'23037";"E_CPF_CONFID_FOPENDCMC";"Cannot open NVF dcmxxx00.c00 for (re)writing ";"fopen () failed";"No cure."
"'23038";"E_CPF_CONFPS_FOPENRTTU";"Cannot open NVF rttxxx00.u00 for writing. ";"fopen () failed";"No cure."
"'23039";"E_CPF_CONFPS_FOPENREDC";"Cannot open NVF redxxx00.c00 for writing. ";"fopen () failed";"No cure."
"'2303A";"E_CPF_CONFPS_AETITLE";"Cannot find AE title of a PS in the APPL table ";"Inconsistent CPF file";"Ensure that a consistent CPF file is used."
"'2303B";"E_CPF_CONF_PSIPADDR";"Cannot find IP Address of a PS in the NET table ";"Inconsistent CPF file";"Ensure that a consistent CPF file is used."
"'2303C";"E_CPF_CONFID_FOPENARTU";"unable to update NVF artxxx00.u00 on the disk. ";"nvfa_write_values() failed";"See underlying error code."
"'2303D";"E_CPF_CONFPT_FOPENIPTYP";"Cannot open datafile iptypes.tbl for writing. ";"fopen () failed";"No cure."
"'2303E";"E_CPF_CONFSI_FOPENCOCC";"Cannot open NVF cocxxx00.c00 for writing. ";"fopen () failed";"No cure."
"'2303F";"E_CPF_CMD_CONF_ALLOCHEAD";"Cannot allocate message to myself with the 'cleanup' event. RESET the machine. ";"mms_alloc () failed";"No cure - out of ressources?? Please do not continue, but"
"'23040";"E_CPF_CMD_CONF_QPOST";"Cannot send 'cleanup' event to my input queue ";"mms_qpost () failed";"No cure - please do not continue, but RESET the machine"
"'23041";"E_CPF_RET_NETHOST";"The specified data is anything but a hostname!! ";"Invalid value for a hostname";"Use a consistent CPF file!!"
"'23042";"E_CPF_RET_NETIPADDR";"The specified data is anything but an IP address!! ";"Invalid value for an IP address";"Use a consistent CPF file!!"
"'23043";"E_CPF_RET_NETNETMASK";"The specified data is anything but a netmask!! ";"Invalid value for a subnetmask";"Use a consistent CPF file!!"
"'23044";"E_CPF_RET_NETROUTER";"The specified data is anything but a IP address!! ";"Invalid value for an IP address";"Use a consistent CPF file!!"
"'23045";"E_CPF_RET_DIGAETITLE";"CPF inconsistency ";"Unable to retrieve the digitzer's AE title";"Check CPF"
"'23046";"E_CPF_RET_DIGSTATNAME";"CPF inconsistency ";"Unable to retrieve the digitzer's station name";"Check CPF"
"'23047";"E_CPF_RET_PTYPCODE";"CPF inconsistency ";"Unable to retrieve the plate type code";"Check CPF"
"'23048";"E_CPF_RET_PTYPTYPE";"CPF inconsistency ";"Unable to retrieve the plate type type";"Check CPF"
"'23049";"E_CPF_RET_PTYPERA";"CPF inconsistency ";"Unable to retrieve the plate type's erasability";"Check CPF"
"'2304A";"E_CPF_RET_PTYPSENS";"CPF inconsistency ";"Unable to retrieve the plate type's sensitivity";"Check CPF"
"'2304B";"E_CPF_RET_APPLAETITLE";"CPF inconsistency ";"Unable to retrieve the application's AE title";"Check CPF"
"'2304C";"E_CPF_RET_APPLIPADDR";"CPF inconsistency ";"Unable to retrieve the application's IP address";"Check CPF"
"'2304D";"E_CPF_RET_APPLPORT";"CPF inconsistency ";"Unable to retrieve the application's port";"Check CPF"
"'2304E";"E_CPF_RET_PSDEST";"CPF inconsistency ";"Unable to retrieve the processing station's name";"Check CPF"
"'2304F";"E_CPF_RET_PSAETITLE";"CPF inconsistency ";"Unable to retrieve the processing station's AE title";"Check CPF"
"'23050";"E_CPF_COM_READEXAM";"";"reading the EXAM table failed ";"Check CPF file"
"'23051";"E_CPF_COM_PARSEEXAM";"";"parsing the EXAM table failed ";"Check CPF file"
"'23052";"E_CPF_RET_EXAMMALLOC";"cannot allocate space to keep the EXAM table ";"malloc failed";"Check resources"
"'23053";"E_CPF_CONEMG_FOPEN";"File to store emergency default settings cannot be opened Does someone access it with an editor? ";"Cannot open file.";"No cure."
"'23054";"E_CPF_COM_READRS";"";"reading the RS table failed ";"Check CPF file"
"'23055";"E_CPF_COM_PARSERS";"";"parsing the RS table failed ";"Check CPF file"
"'23056";"E_CPF_COM_READSCP";"";"reading the SCP table failed ";"Check CPF file"
"'23057";"E_CPF_COM_PARSESCP";"";"parsing the SCP table failed ";"Check CPF file"
"'23058";"E_CPF_RET_RSMALLOC";"cannot allocate space to keep the RS table ";"malloc failed";"Check resources"
"'23059";"E_CPF_RET_SCPMALLOC";"cannot allocate space to keep the SCP table ";"malloc failed";"Check resources"
"'2305A";"E_CPF_CONFID_OPENFILES";"Cannot open at least one of these files on partition d:/ artxxx00.u00 redxxx00.c00 dcmxxx00.c00 ";"fopen failed";"Check disk"
"'2305B";"E_CPF_CONFID_MYIDENT";"Software inconsistency ";"Cannot retrieve my identity";"Software bug"
"'2305C";"E_CPF_CONFID_PSIDENT";"";"obsolete code - not used anymore ";""
"'2305D";"E_CPF_START_ICNATTACH";"Software inconsistency ";"Cannot attach to ICN";"Install complete release!"
"'2305E";"E_CPF_COM_PARSESESS";"";"parsing the SESS table failed ";"Check CPF"
"'2305F";"E_CPF_RET_SESSMALLOC";"cannot allocate space to keep the SESS table ";"malloc failed";"Check resources"
"'23060";"E_CPF_CMD_SHRINKCPF";"";"Cannot reduce the CPF ";"Check CPF"
"'23061";"E_CPF_COM_READSESS";"";"reading the SESS table failed ";"Check CPF"
"'23062";"E_CPF_PCDNOAETITLE";"";"Cannot retrieve AE title for precheck ";"Check CPF"
"'23063";"E_CPF_PCDNODEST";"";"Cannot retrieve destination for precheck ";"Check CPF"
"'23064";"E_CPF_UPDATEPCF";"";"Cannot update PCF configuration ";"Software bug"
"'23065";"E_CPF_UPDATEPCD";"";"Cannot update PCD configuration ";"Software bug"
"'23066";"E_CPF_OPENPCF";"";"Cannot open pcfxxx00.c00 ";"Software bug"
"'23067";"E_CPF_GETPCFPARAMS";"";"Cannot retrieve PCF parameters ";"Check CPF"
"'23068";"E_CPF_OPENPCD";"";"Cannot open pcdxxx00.c00 ";"Software bug"
"'23069";"E_CPF_SHRINK_FOPEN";"Unable to open shrunk CPF for writing ";"Cannot open file";"Software bug."
"'2306A";"E_CPF_RET_PRERMALLOC";"unable to store contents of the PRER table ";"malloc failed";"Check resources"
"'2306B";"E_CPF_RET_PRETMALLOC";"unable to store contents of the PRET table ";"malloc failed";"Check resources"
"'2306C";"E_CPF_COM_READPRER";"";"reading the PRER table failed ";"Check CPF"
"'2306D";"E_CPF_COM_PARSEPRER";"";"parsing the PRER table failed ";"Check CPF"
"'2306E";"E_CPF_COM_READPRET";"";"reading the PRET table failed ";"Check CPF"
"'2306F";"E_CPF_COM_PARSEPRET";"";"parsing the PRET table failed ";"Check CPF"
"'23070";"E_CPF_COM_PARSEIDEN";"corrupted CPF structure ";"Cannot parse IDEN table of the CPF";"Check CPF"
"'23071";"E_CPF_COM_READIDEN";"The IDEN table is syntactically correct, there seems to be a semantic problem: release are compatible. ";"Cannot read parsed IDEN table";"Make sure, the ADC.CPF and the current software"
"'23072";"E_CPF_RET_IDENMALLOC";"Out of ressources ";"Cannot malloc space for the parsed IDEN table";"Check resources."
"'23073";"E_CPF_RET_IDENAETITLE";"CPF inconsistency ";"AE title of the ID station not found in the APPL table.";"Check CPF"
"'23074";"E_CPF_RET_IDENSTATNAME";"Corrupted CPF ";"empty ID station name in IDEN table";"Check CPF"
"'23075";"E_CPF_RET_IDENPRECHECKAETITLE";"CPF inconsistency ";"AE title of the Precheck destination not found in the APPL table.";"Check CPF"
"'23076";"E_CPF_PCDNOAPPLENTRY1";"referenced precheck appl entry not found ";"CPF inconsistency";"Check CPF"
"'23077";"E_CPF_PCDNOAPPLENTRY2";"referenced precheck appl entry not found ";"CPF inconsistency";"Check CPF"
"'23078";"E_CPF_CMD_SHRINKNLCPF";"Probably, the CPF has not been found or there is not enough diskspace on d:/ to store the shrunk file. ";"Cannot shrink CPF file";"Check diskspace and the CPF for existence."
"'23079";"E_CPF_CMD_PARSENLDIGINFO";"Unable to retrieve the tables with contents that are relevant for the digitzer's identity ";"Cannot parse digitzer information";"Check correctness of the CPF."
"'2307A";"E_CPF_CMD_PARSENLREST";"Unable to retrieve the tables with contents that are relevant for the digitzer's configuration ";"Cannot parse general information";"Check correctness of the CPF."
"'2307B";"E_CPF_CMD_NOCPF";"CPF not available at the defined location ";"CPF does not exist";"Check availability of the CPF."
"'2307C";"E_CPF_CMD_SDINOCTL";"There are two situations in which this error can occur: - Request to configure the digitzer's identity with no nickname given - Request to configure the direct ID functionality with no ID station name given ";"Request to configure has been received with no args";"No cure - SW bug."
"'2307D";"E_CPF_CMD_SDINAMENOTFOUND";"The given ID-station name is not available in the CPF ";"requested ID-station name not found in CPF";"Ensure data integrity while parsing - no new CPF!!!!"
"'2307E";"E_CPF_CMD_SDIAETITLENOTFOUND";"The direct ID's AE-title as found in the IDEN table is not existing in the APPL table. ";"CPF inconsistency";"Ensure that the CPF is consistent!!"
"'2307F";"E_CPF_CMD_FOPEN";"unable to open configuration file ""d:/didxxx00.u00"" for writing ";"fopen failed";"check attributes of this file and harddisk."
"'23080";"E_CPF_CMD_PGPD_SETX";"Cannot set precheck Xdim in pcf configuration ";"nvfa_set_value failed";"Configuration error"
"'23081";"E_CPF_CMD_PGPD_SETY";"Cannot set precheck Ydim in PCF configuration ";"nvfa_set_value failed";"Configuration error"
"'23082";"E_CPF_CMD_PGPD_WRITEXY";"Cannot write PCF configuration to file. ";"nvfa_write_values failed";"Configuration error"
"'23083";"E_CPF_CMD_PGPD_GETXY";"Incomplete CPF ";"Unable to retrieve precheck dimensions from CPF";"Configuration error"
"'23084";"E_CPF_CMD_PGPD_NOAPPLENTRY1";"Incomplete CPF ";"AE title not found in APPL table";"Configuration error"
"'23085";"E_CPF_CMD_PGPD_NOAPPLENTRY2";"Incomplete CPF ";"AE title not found in APPL table";"Configuration error"
"'23086";"E_CPF_CMD_PGPD_SETPRIDINDEX";"";"Unable to set prid index in PCD configuration ";"Configuration error"
"'23087";"E_CPF_CMD_PGPD_SETPRIDNAME";"";"Unable to set name in PCD configuration ";"Configuration error"
"'23088";"E_CPF_CMD_PGPD_SETPRIDADDR";"";"Unable to set IP addr in PCD configuration ";"Configuration error"
"'23089";"E_CPF_CMD_PGPD_SETPRIDAE";"";"Unable to set AE title in PCD configuration ";"Configuration error"
"'2308A";"E_CPF_CMD_PGPD_SETPRIDPORT";"";"Unable to set port in PCD configuration ";"Configuration error"
"'2308B";"E_CPF_CMD_PGPD_SETPRIDWRITE";"Unable to write PCD configuration to file. ";"Cannot write to file";"Configuration error"
"'2308C";"E_CPF_CMD_PGPD_NOAETITLE";"Incomplete CPF ";"No AE title found in IDEN table";"Configuration error"
"'2308D";"E_CPF_COM_GPC_READCONF";"";"reading the CONF table failed ";"Check CPF file"
"'2308E";"E_CPF_COM_GPC_PARSECONF";"";"parsing the CONF table failed ";"Check CPF file"
"'2308F";"E_CPF_CMD_PGPD_GETCFG";"unable to parse these tables from d:/adctmp.cpf: IDEN, APPL, CONF ";"cannot get configuration info";"Check CPF file"
"'23090";"E_CPF_CMD_PGPD_SETNOPRIDS";"";"Unable to set number of prids in PCD configuration ";"Configuration error"
"'23091";"E_CPF_CMD_PGPD_SETMYAETITLE";"";"Unable to set mz AE title in PCD configuration ";"Configuration error"
"'23092";"E_CPF_CMD_PGPD_SETMYNAME";"";"Unable to set my stationname in PCD configuration ";"Configuration error"
"'23093";"E_CPF_COM_GPC_READIDEN";"";"reading the IDEN table failed ";"Check CPF file"
"'23094";"E_CPF_COM_GPC_PARSEIDEN";"";"parsing the IDEN table failed ";"Check CPF file"
"'23095";"E_CPF_COM_GPC_READAPPL";"";"reading the APPL table failed ";"Check CPF file"
"'23096";"E_CPF_COM_GPC_PARSEAPPL";"";"parsing the APPL table failed ";"Check CPF file"
"'23097";"E_CPF_CMD_EXAM_EMERG_PS_MISSING";"incomplete CPF file ";"processing station in EMERGENCY EXAM empty";"Check CPF file"
"'23098";"E_CPF_CMD_APPL_AETITLE_MISSING";"corrupt CPF file ";"an AE title from the PS table was not found in APPL table";"Check CPF file"
"'23099";"E_CPF_CMD_PS_DESTINATION_MISSING";"corrupt CPF file ";"a destination from the EXAM table was not found in the PS table";"Check CPF file"
"'2309A";"E_CPF_CMD_EXAM_EMERGENCY_COUNT";"corrupt CPF file ";"incorrect number of EMERGENCY entries in EXAM table";"Check CPF file"
"'23100";"E_PCF_START_SCPEND";"Probably the precheck filter task did not start up ";"Cannot wait for OK-msg from PrecheckFilter task";"System out of resources?"
"'23101";"E_PCF_START_TASKCREATE";"lib_taskcreate() failed ";"Cannot create Precheck Filter Task";"system out of resources?"
"'23102";"E_PCF_START_SHARE";"Cannot access the shared memory - probably due to a size mismatch condition ";"Shared Memeory Registration failed";"Inconsistent software installed - please install a complete release!"
"'23103";"E_PCF_START_QCREATE";"Queue creation failed ";"Cannot create input queue of Precheck Task";"System out of resources?"
"'23104";"E_PCF_START_GETQID";"Lack of QIDs ";"No ID for the input queue of the Precheck Task available";"System out of resources?"
"'23105";"E_PCF_START_MMSOPEN";"Cannot contact the Message Management System ";"mms_open() failed";"Out of resources?"
"'23106";"E_PCF_START_CONFIG";"Error with NVF - might be corrupted. Don't worry if there are no such files, but if one of the existing files is corrupted, this could utterly screw up the whole component. ";"Configuration of PCF failed";"Check configuration files pcfxxx00.* on partitions c:/ and d:/"
"'23107";"E_PCF_MALLOCCB";"Cannot allocate memory for the local data ";"malloc failed";"System out of resources?"
"'23108";"E_PCF_START_GLOBLOGLEVEL";"Loglevel out of range ";"Cannot set loglevel";"Check the loglevel of the SYS component for a valid value."
"'23109";"E_PCF_CFG_OVERWRITEDEFAULTS";"Cannot overwrite the default configuration ";"nvf_read_values() failed";"Access denied - or a corrupted NVF"
"'2310A";"E_PCF_CFG_GETDEFAULTS";"Cannot load the default configuration data Please report this to MI-CSO. ";"nvf_copy_virgin() failed";"Software error in the PCF component."
"'2310B";"E_PCF_TASK_SYNCPOST";"Cannot post startup message to the starter routine. problem persists, report this to MI-CSO. ";"sc_post() failed";"System error - please reboot the system. If the"
"'2310C";"E_PCF_TASK_QPEND";"error while pending on the input queue ";"mms_qpend() failed";"Software inconsistency, please report this to MI-CSO."
"'2310D";"E_PCF_CMD_CRED_NULLMSG";"Software error Report this error to MI-CSO. ";"a NULL pointer has been passed instead of a valid message";"No cure - wait for the end of activity and do a reset."
"'2310E";"E_PCF_CMD_CRED_NULLCTL";"The event indicated the existence ";"no demographic data has been passed";""
"'2310F";"E_PCF_CMD_CRED_DTC";"Cannot compute the reduction factor of the precheck image ";"computing the reduction factor failed";"See the error that lead to this error for detailed explanation."
"'23110";"E_PCF_CMD_DRED_NOMSG";"Software error ";"NULL pointer passed instead of message";"No cure - wait for the end of activity and reset."
"'23111";"E_PCF_CMD_DRED_NOIMG";"Expected an image block to reduce - there is none ";"No image block received";"No cure - rely on automatic error recovery."
"'23112";"E_PCF_CMD_CRED_GCOR";"Unable to decide, how the cassette has been exposed ";"Cannot get the cassette orientation";"Corrupted data structure - no cure!"
"'23113";"E_PCF_CMD_CRED_GCSZ";"unable to retrieve the cassette size ";"Cannot get the cassette size";"corrupted data structure - no cure!"
"'23114";"E_PCF_CMD_CRED_GCOLS";"Corrurpted data structure ";"Cannot retrieve the number of pixels";"No cure!"
"'23115";"E_PCF_CMD_CRED_GROWS";"Corrupted data structure ";"Cannot retrieve the number of lines";"No Cure!"
"'23116";"E_PCF_CMD_DS_SCOLS";"Corrupted data structure ";"Cannot set number of pixels for precheck image";"No cure!"
"'23117";"E_PCF_CMD_DS_SROWS";"Corrupted data structure ";"Cannot set number of lines for precheck image";"No cure!"
"'23118";"E_PCF_CMD_DS_STX";"any error accessing precheck DICOM interface ";"Cannot start transmission of the precheck image";"No cure!"
"'23119";"E_PCF_CMD_RCNS_NOMSG";"software inconsistency ";"NULL pointer instead of message block";"No cure!"
"'2311A";"E_PCF_CMD_RCNS_NOIMG";"Software inconsistency: Expected an image block - received nothing ";"NULL pointer instead of image block";"No cure!"
"'2311B";"E_PCF_CMD_CREDS_NULLMSG";"software inconsistency ";"NULL pointer instead of message block";"No cure!"
"'2311C";"E_PCF_CMD_CREDS_NULLCTL";"Software inconsistency: Expected an image block - received nothing ";"NULL pointer instead of demographic data";"No cure!"
"'2311D";"E_PCF_CMD_CREDS_DTC";"inconsistency of software or data ";"computation of the reduction error failed";"No cure!"
"'2311E";"E_PCF_CMD_CREDS_DS";"See underlying error ";"start of transmission of the precheck image failed";"No cure!"
"'2311F";"E_PCF_CMD_STX_NOMSG";"software inconsistency ";"NULL pointer instead of message block";"No cure!"
"'23120";"E_PCF_CMD_STX_NOCTL";"Software inconsistency: Expected an image block - received nothing ";"NULL pointer instead of demographic data";"No cure!"
"'23121";"E_PCF_CMD_STX_DS";"See underlying error ";"start of transmission of the precheck image failed";"No cure!"
"'23122";"E_PCF_INITSTT_MALLOC";"";"";""
"'23123";"E_PCF_START_INITDICOM";"";"Cannot init DICOM driver ";"Check resources"
"'23124";"E_PCF_START_INITTASK";"";"Cannot initialize task ";"Check resources"
"'23125";"E_PCF_START_MALLOCCB";"";"malloc failed ";"check resources"
"'23126";"E_PCF_START_GQID";"";"get QID failed ";"Check resources"
"'23127";"E_PCF_START_MMOPEN";"";"mms_open failed ";"Check resources"
"'23128";"E_PCF_START_CASATTACH";"Software inconsisticy ";"cass_attach failed";"Install complete release!"
"'23129";"E_PCF_START_GTID";"Cannot get task ID ";"sm_taskid failed";"check resources"
"'2312A";"E_PCF_IFC_SHARE";"software inconsistency ";"sm_share failed";"Install complete release!!"
"'2312B";"E_PCF_IFC_MMSALLOC0";"Out of resources ";"mms_alloc failed";"Check resources"
"'2312C";"E_PCF_IFC_QPOST1";"Software bug ";"qpost failed";"No cure."
"'2312D";"E_PCF_INITTASK_MALLOCIMG";"Out of resources? ";"malloc failed";"Check resources"
"'2312E";"E_PCF_INITTASK_SEMACREATE";"Out of resources? ";"semaphore creation failed";"Check resources."
"'2312F";"E_PCF_PXLHOOK_NOPIXELS";"expecting still some pixels from the filter, but there have been none for at least 2 minutes. Aborting this assoctionation. ";"no pixels anymore";"No cure - rely on automatic recovery"
"'23200";"E_PCD_TASK_SCPOST";"Software error ";"Cannot post sync message";"No cure"
"'23201";"E_PCD_TASK_QPEND";"Software error ";"qpend failed";"No cure"
"'23202";"E_PCD_TASK_UNKNOWNEVENT";"cannot interpret message ";"unknown event received";"rely on automatic recovery."
"'23203";"E_PCD_TASK_UNKNOWNSENDER";"unauthorized access - ignoring this message ";"unknown sender of a message";"No cure."
"'23204";"E_PCD_CFG_CPDEFS";"Out of resources? ";"Cannot load default configuration";"Check resources!"
"'23205";"E_PCD_CFG_OVERWRITE_DEFS";"NVFs corrupted? ";"Cannot load configuration from files";"Check NVFs."
"'23206";"E_PCD_IFC_MMSALLOC0";"out of resources? ";"mms_alloc failed";"Check resources!"
"'23207";"E_PCD_IFC_QPOST1";"Software bug ";"qpost failed";"No cure"
"'23208";"E_PCD_TXIMG_RELASSOC";"DTF refused to release association. ";"Cannot release association.";"See DTF error"
"'23209";"E_PCD_TXIMG_TXOBJ";"DTF refused to send object ";"Cannot transmit DCM_OBJECT";"See DTF error"
"'2320A";"E_PCD_TXIMG_ASSOC";"DTF refused to establish association ";"Cannot establish association";"See DTF error"
"'2320B";"E_PCD_TXIMG_BUILDOBJ";"DTF refused to build the DCM_OBJECT ";"Cannot build DCM_OBJECT";"See DTF error"
"'2320C";"E_PCD_TXIMG_NOOBJ";"Software bug? ";"No object to transmit";"No cure."
"'2320D";"E_PCD_DRV_QPEND";"Software bug ";"qpend of driver failed";"No cure."
"'2320E";"E_PCD_DRVSTART_MALLOCBUF";"Out of resources? ";"malloc failed";"Check resources!"
"'2320F";"E_PCD_DRVSTART_MALLOC";"Out of resources? ";"malloc failed";"Check resources!"
"'23210";"E_PCD_DRVSTART_TCREATE";"Out of resources? ";"creating driver task failed";"Check resources!"
"'23211";"E_PCD_DRVSTART_TSYNC";"Software error ";"Syncing with starter failed";"No cure"
"'23212";"E_PCD_DRVSTART_SYNCVAL";"Software error ";"Wrong sync value received";"No cure"
"'23213";"E_PCD_DRVCOM_ASSOCCREATE";"";"cannot construct association request ";"See DTF error"
"'23214";"E_PCD_DRVCOM_ASSOCSEND";"";"Cannot send association request ";"See DTF error"
"'23215";"E_PCD_TXOBJ_SENDMSG";"";"Cannot send message ";"No cure."
"'23216";"E_PCD_RELASSOC";"";"Cannot release socket ";"No cure"
"'23217";"E_PCD_DRV_CREATEOBJ";"";"Cannot create object ";"See DTF error"
"'23218";"E_PCD_ADDPATNAME";"";"Cannot add patient's name ";"See DTF error"
"'23219";"E_PCD_ADDPATID";"";"Cannot add patient's ID ";"See DTF error"
"'2321A";"E_PCD_ADDPATBIRTHDATE";"";"Cannot add patient's birthdate ";"See DTF error"
"'2321B";"E_PCD_ADDPATSEX";"";"Cannot add patient's sex ";"See DTF error"
"'2321C";"E_PCD_ADDSTUDYINSTUID";"";"Cannot add study instance UID ";"See DTF error"
"'2321D";"E_PCD_ADDSTUDYDATE";"";"Cannot add study date ";"See DTF error"
"'2321E";"E_PCD_ADDSTUDYTIME";"";"Cannot add study time ";"See DTF error"
"'2321F";"E_PCD_ADDREFPHYSICIAN";"";"Cannot add refering physician ";"See DTF error"
"'23220";"E_PCD_ADDSTUDYID";"";"Cannot add study ID ";"See DTF error"
"'23221";"E_PCD_ADDPHYSREADSTDY";"";"Cannot add physicians reading the study ";"See DTF error"
"'23222";"E_PCD_ADDACCESSIONNUMBER";"";"Cannot add accession number ";"See DTF error"
"'23223";"E_PCD_ADDSTUDYDESCRIPT";"";"Cannot add study description ";"See DTF error"
"'23224";"E_PCD_ADDMODALITY";"";"Cannot add modality ";"See DTF error"
"'23225";"E_PCD_ADDIMAGENUMBER";"";"Cannot add image number ";"See DTF error"
"'23226";"E_PCD_ADDSERIALNUMBER";"";"Cannot add serial number ";"See DTF error"
"'23227";"E_PCD_ADDSERIESNUMBER";"";"Cannot add series number ";"See DTF error"
"'23228";"E_PCD_ADDLATERALITY";"";"Cannot add laterality ";"See DTF error"
"'23229";"E_PCD_ADDSERIESDESCRIPT";"";"Cannot add series description ";"See DTF error"
"'2322A";"E_PCD_ADDBODYPART";"";"Cannot add body part ";"See DTF error"
"'2322B";"E_PCD_ADDVIEWPOSITION";"";"Cannot add view position ";"See DTF error"
"'2322C";"E_PCD_ADDPLATETYPE";"";"Cannot add plate type ";"See DTF error"
"'2322D";"E_PCD_ADDMANUFACTURER";"";"Cannot add manufacturer ";"See DTF error"
"'2322E";"E_PCD_ADDINSTNAME";"";"Cannot add inst name ";"See DTF error"
"'2322F";"E_PCD_ADDSTATIONNAME";"";"Cannot add station name ";"See DTF error"
"'23230";"E_PCD_ADDINSTDEPT";"";"Cannot add department ";"See DTF error"
"'23231";"E_PCD_ADDTYPENUMBER";"";"Cannot add type number ";"See DTF error"
"'23232";"E_PCD_ADDSWVERSION";"";"Cannot add SW version ";"See DTF error"
"'23233";"E_PCD_ADDPATORIENT";"";"Cannot add patient orientation ";"See DTF error"
"'23234";"E_PCD_ADDIMAGETYPE";"";"Cannot add image type ";"See DTF error"
"'23235";"E_PCD_ADDACQDATE";"";"Cannot add acquisition date ";"See DTF error"
"'23236";"E_PCD_ADDACQTIME";"";"Cannot add acquisition time ";"See DTF error"
"'23237";"E_PCD_ADDIMAGECOMMENTS";"";"Cannot add image comments ";"See DTF error"
"'23238";"E_PCD_ADDPXLSAMPLES";"";"Cannot add pixels per sample ";"See DTF error"
"'23239";"E_PCD_ADDPHOTOMETRICINTERP";"";"Cannot add photometric interpretation ";"See DTF error"
"'2323A";"E_PCD_ADDROWS";"";"Cannot add rows ";"See DTF error"
"'2323B";"E_PCD_ADDCOLUMNS";"";"Cannot add columns ";"See DTF error"
"'2323C";"E_PCD_ADDALLOCEDBITS";"";"Cannot add allocated bits ";"See DTF error"
"'2323D";"E_PCD_ADDSTOREDBITS";"";"Cannot add stored bits ";"See DTF error"
"'2323E";"E_PCD_ADDHIGHBIT";"";"Cannot add high bit ";"See DTF error"
"'2323F";"E_PCD_ADDPXLREPR";"";"Cannot add pixele representation ";"See DTF error"
"'23240";"E_PCD_ADDPLATEID";"";"Cannot add plate ID ";"See DTF error"
"'23241";"E_PCD_ACQDEVPROCCODE";"";"Cannot add acquisition device processing code ";"See DTF error"
"'23242";"E_PCD_ADDCASSORIENTATION";"";"Cannot add cassette orientation ";"See DTF error"
"'23243";"E_PCD_ADDCASSSIZE";"";"Cannot add cassette size ";"See DTF error"
"'23244";"E_PCD_ADDEXPONPLATE";"";"Cannot add exposures on plate ";"See DTF error"
"'23245";"E_PCD_ADDSENSITIVITY";"";"Cannot add sensitivity ";"See DTF error"
"'23246";"E_PCD_ADDRESCALEINTERC";"";"Cannot add rescale intercept ";"See DTF error"
"'23247";"E_PCD_ADDRESCALESLOPE";"";"Cannot add rescale slope ";"See DTF error"
"'23248";"E_PCD_ADDRESCALETYPE";"";"Cannot add rescale type ";"See DTF error"
"'23249";"E_PCD_ADDSOPCLASSUID";"";"Cannot add SOP class UID ";"See DTF error"
"'2324A";"E_PCD_ADDSOPINSTUID";"";"Cannot add SOP instance UID ";"See DTF error"
"'2324B";"E_PCD_ADDSPECCHARSET";"";"Cannot add specific character set ";"See DTF error"
"'2324C";"E_PCD_ADDINSTCREDATE";"";"Cannot add instance creation date ";"See DTF error"
"'2324D";"E_PCD_ADDINSTCRETIME";"";"Cannot add instance creation time ";"See DTF error"
"'2324E";"E_PCD_ADDPXLSPACING";"";"Cannot add pixel spacing ";"See DTF error"
"'2324F";"E_PCD_ADDPRIVCREATOR";"";"Cannot add private creator ";"See DTF error"
"'23250";"E_PCD_ADDCASSETTEDATA";"";"Cannot add cassette data ";"See DTF error"
"'23251";"E_PCD_ADDDESTTYPE";"";"Cannot add destination type ";"See DTF error"
"'23252";"E_PCD_ADDDESTID";"";"Cannot add destination ID ";"See DTF error"
"'23253";"E_PCD_ADDDESTPROCCODE";"";"Cannot add destination processing code ";"See DTF error"
"'23254";"E_PCD_ADDTOTNUM";"";"Cannot add total number ";"See DTF error"
"'23255";"E_PCD_ADDSESSNUM";"";"Cannot add session number ";"See DTF error"
"'23256";"E_PCD_ADDIDNAME";"";"Cannot add ID station name ";"See DTF error"
"'23257";"E_PCD_ADDTOTIMGNUM";"";"Cannot add total number of images ";"See DTF error"
"'23258";"E_PCD_ADDLASTOFSTUDY";"";"Cannot add last of study ";"See DTF error"
"'23259";"E_PCD_ADDWAITFLAG";"";"Cannot add wait flag ";"See DTF error"
"'2325A";"E_PCD_ADDSCANRES";"";"Cannot add scan resolution ";"See DTF error"
"'2325B";"E_PCD_ADDOPERCODE";"";"Cannot add operation code ";"See DTF error"
"'2325C";"E_PCD_ADDIMAGEQUALITY";"";"Cannot add image quality ";"See DTF error"
"'2325D";"E_PCD_ADDCALLBACK";"";"Cannot add callback function ";"See DTF error"
"'2325E";"E_PCD_DRVSTART_TASKID";"";"Cannot get task ID for driver ";"Check resources"
"'2325F";"E_PCD_INITDTF";"";"Cannot initialize the DTF library ";"No cure"
"'23260";"E_PCD_TXOBJ_FINDPRESCTXID";"";"Cannot find the correct presentation context ";"No cure"
"'23261";"E_PCD_SERIESINSTUID";"";"Cannot find the correct series instance UID ";"No cure"
"'23262";"E_PCD_TASK_NOSENDER";"cannot run precheck without sender! maxSender in PCD NVF should be 1! ";"0 sender tasks specified";"Check configuration!"
"'23263";"E_PCD_TASK_MALLOCPROGRESS";"Array to track progress of all driver tasks cannot be allocated. ";"Cannot malloc progress array";"Check resources!"
"'23264";"E_PCD_TASK_NULLMSG";"Software bug ";"NULL message received";"No cure"
"'23265";"E_PCD_START_MALLOC";"Out of resources? ";"malloc failed";"Check resources!"
"'23300";"E_DID_SRV_CRELSOCK";"Cannot create socket to listen at - try other configuration ";"socket() failed";"Wrong configuration or port already in use"
"'23301";"E_DID_SRV_BIND";"Cannot bind socketaddr struct to socket ";"bind() failed";"Out of resources."
"'23302";"E_DID_SRV_LISTEN";"Cannot listen at given port to requests from the ID station Restart the system - if the problem persists, please inform the field service engineer. ";"listen() failed";"Out of resources?"
"'23303";"E_DID_SRV_ACCEPT";"Cannot answer a request for connection Restart the system - if the problem persists, please inform the field service engineer. ";"accept() failed";"Out of resources?"
"'23304";"E_DID_CMD_GETCMD_NULLPOINTER";"Software Inconsistency ";"NULL pointer received";"No Cure - reset the system."
"'23305";"E_DID_COM_GETCMD_CMDTOOLONG";"Protocol violation Initiate the request again. ";"Received command from the ID station too long";"Are you sure that this request came from an ID station?"
"'23306";"E_DID_COM_GETCMD_UNKNOWNCMD";"Software inconsistency ID station and the digitizer are released to be used together. ";"Unknown command received";"Please check that the SW releases on both the"
"'23307";"E_DID_RX_SOCKETOPEN";"Protocol violation field service engineer. ";"Old tx socket still open";"Please reset the device and inform the"
"'23308";"E_DID_RX_NULLDESC";"Software Inconsistecy field service engineer ";"A NULL has been received instead of a valid socket descriptor";"Please reset the device and inform the"
"'23309";"E_DID_RX_NULLQMSG";"Severe Software Bug field service engineer ";"NULL message received on the queue";"Please reset the device and inform the"
"'2330A";"E_DID_RX_UNKNOWNQMSG";"Software inconsistency ";"Unknown message received from queue";"Reinstall software."
"'2330B";"E_DID_RX_MMSALLOCHEAD";"Cannot allocate header block Please restart software and inform your field service engineer. ";"mms_alloc() failed";"MMS memory leak?"
"'2330C";"E_DID_RX_MMSALLOCCTL";"Cannot allocate control block Please restart the software and inform your field service engineer. ";"mms_alloc() failed";"MMS memory leak?"
"'2330D";"E_DID_COM_GETPAR_NOTFOUND";"Mandatory parameter not found in request from the ID station ";"Parameter not found";"Check consistency between ID station SW and digitzer SW."
"'2330E";"E_DID_SRV_FWMSG_NUMPAR1";"A wrong number of parameters has been seen in the read_cassette message ";"wrong number of parameters";"Check consistency for installed releases on ID station and digitzer."
"'2330F";"E_DID_SRV_FWMSG_NUMPAR2";"A wrong number of parameters has been seen in the init_cassette message ";"wrong number of parameters";"Check consistency for installed releases on ID station and digitzer."
"'23310";"E_DID_SRV_FWMSG_NUMPAR3";"A wrong number of parameters has been seen in the set_platetype message ";"wrong number of parameters";"Check consistency of installed releases on ID station and digitzer."
"'23311";"E_DID_SRV_FWMSG_UNKNOWNCMD";"Unknown message from ID station ";"Unknown message seen";"Check consistency of installed releases on ID station and digitzer."
"'23312";"E_DID_COM_NT_MMSALLOCHEAD";"cannot send message to the transmitter task of DID to inform DID about a pending request from the ID station. ";"mms_alloc() failed";"See MMS error for details - out of resources??"
"'23313";"E_DID_COM_NT_MMSQPOST";"Cannot post message to the transmitter task of DID to inform DID about a pending request from the ID station. ";"mms_qpost() failed";"See MMS error for details - out of resources?"
"'23314";"E_DID_SRV_NOTASKID";"Cannot get a task ID from the system ";"sm_taskid() failed";"Out of resources?"
"'23315";"E_DID_SRV_TASKSTART";"Cannot create did server proxy in logfile ";"lib_taskcreate() failed for did_server";"system refused to start the task - see error"
"'23316";"E_DID_SRV_TASKSYNC";"pending on the sync mailboc to wait for the did server task failed ";"sc_pend() failed";"see underlying error in logfile."
"'23317";"E_DID_CFG_GETDEFAULTS";"cannot retrieve the default configuration. software release. ";"nvf_copy_virgin() failed.";"component is probably corrupted, try to reinstall the"
"'23318";"E_DID_CFG_OVERWRITEDEFAULTS";"corrupted NVF? ";"nvf_read_values() failed ";"check didxxx??.??? NVFs on c:/ and d:/ for validity!"
"'23319";"E_DID_START_GLOBALLOGLEVEL";"Cannot set the default loglevel ";"LlvSetLogLevel() failed";"System loglevel (from SYS) has a value out of range"
"'2331A";"E_DID_MALLOCCB";"Cannot allocate control block for DID ";"malloc() failed";"out of resources?"
"'2331B";"E_DID_LOADCONFIG";"loading the configuration of DID returned with error ";"configure() failed";"Check NVFs of DID"
"'2331C";"E_DID_START_LOCALLOGLEVEL";"Cannot set the loglevel specific to DID ";"LlvSetLogLevel() failed";"loglevel parameter of DID out of range, check NVF"
"'2331D";"E_DID_ALLOCSHARED";"Cannot alloc/share the shared memory for communication between the DID interface and the DID task ";"sm_share() failed";"Software Inconsistency - reinstall the software"
"'2331E";"E_DID_GETTXQID";"Cannot retrieve a queue ID for the DID input queue from the system ";"sm_queueid() failed";"out of resources?"
"'2331F";"E_DID_QCREATE";"Cannot create MMS queue for DID task with given properties ";"mms_qecreate() failed";"See MMS error in the logfile"
"'23320";"E_DID_INSTRECEIVER";"Cannot install the DID receiver task ";"install_receiver() failed";"See error in the logfile."
"'23321";"E_DID_INSTSERVER";"Cannot install the DID server task ";"install_server() failed";"See error in the logfile"
"'23322";"E_DID_NOTASKID";"Cannot retrieve task ID from the system for the DID task ";"sm_taskid() failed";"out of resources?"
"'23323";"E_DID_TASKSTART";"cannot start DID task with the given properties ";"lib_taskcreate() failed";"See error in the logfile."
"'23324";"E_DID_TASKSYNC";"call to wait for the sync message from the DID task after startup failed ";"sc_pend() failed";"See error in the logfile."
"'23325";"E_DID_SYNCING";"Cannot send startup message to start function ";"sc_post() failed";"see error in logfile."
"'23326";"E_DID_TASKQPEND";"error while pending on the input queue ";"mms_qpend() failed";"See error in logfile"
"'23327";"E_DID_IFC_SHARE";"Software Inconsistency: The DID interface cannot share the common database with the DID task. Most likely, this is due to a version mismatch between the DID component and any component that has the DID interface linked into. ";"sm_share() failed";"Reinstall the software."
"'23328";"E_DID_IFC_MMSALLOCHEAD";"Cannot allocate MMS header block to send to the DID task. Probably out of free MMS blocks task. ";"mms_alloc() failed";"Increase number of MMS header blocks in the calling"
"'23329";"E_DID_IFC_QPOST";"Cannot post message to DID task ";"mms_qpost() failed";"See MMS error in the logfile."
"'2332A";"E_DID_SRV_ICR_MMSALLOCCTL";"";"mms_alloc() failed ";"See MMS error in the logfile."
"'2332B";"E_DID_SRV_SPR_MMSALLOCCTL";"";"mms_alloc() failed ";"See MMS error in the logfile."
"'2332C";"E_DID_NET_TXSOCKET";"";"socket() failed ";"Check resources."
"'2332D";"E_DID_NET_DIRID_CONNECT";"";"connect() failed ";"Check configuration"
"'2332E";"E_DID_NET_DIRID_WRREQ";"";"";"Software bug - no cure! "
"'2332F";"E_DID_NET_DIRID_PARS";"";"";"Software bug - no cure! "
"'23330";"E_DID_NET_WRANSWER";"";"";"Software bug - no cure! "
"'23331";"E_DID_NET_GCOMMPARS";"";"";"Software bug - no cure! "
"'23332";"E_DID_CASATTACH";"cannot access data access methods ";"cas_attach() failed";"inconsistent software ?!"
"'23333";"E_DID_HDCATTACH";"Cannot connect to Handling Control ";"hdc_attach() failed";"No cure"
"'23334";"E_DID_SRV_GETINET_IDENT";"";"";"Check configuration "
"'23335";"E_DID_RX_GIRA_NULL";"NULL pointer passed to this function ";"";"No cure - software bug"
"'23336";"E_DID_RX_GSA_IDOOR";"";"ID out of range ";"Check configuration"
"'23337";"E_DID_RX_GSA_IDLENGTH";"";"ID length wrong ";"Check configuration"
"'23338";"E_DID_RX_GSA_NULL";"NULL pointer passed to this function ";"";"Software bug"
"'23339";"E_DID_RX_INVALID_CMD";"";"Invalid command from ID station detected ";"Check system consistency"
"'2333A";"E_DID_RX_MALLOC";"";"malloc failed ";"Check resources"
"'2333B";"E_DID_RX_QPEND";"";"qpend failed ";"Check compelete error chain in logfile"
