"ErrorCode";"Identifier";"Meaning";"Reason";"Cure"
"'2333C";"E_DID_RX_MMSFREECTL0";"";"mms_free() failed ";"Software bug - no cure"
"'2333D";"E_DID_RX_MMSFREECTL1";"";"mms_free() failed ";"Software bug - no cure"
"'2333E";"E_DID_RX_GCTX";"Cannot get context ";"";"Software bug"
"'2333F";"E_DID_RX_GRC_NULL";"NULL pointer passed to this function ";"";"Software bug"
"'23340";"E_DID_RX_GIRA_MMSALLOCCTL";"";"mms_alloc failed ";"Check resources"
"'23341";"E_DID_RX_GIRA_IDOOR";"";"ID out of range ";"Software bug"
"'23342";"E_DID_RX_GIRA_IDLENGTH";"";"length wrong ";"Software bug"
"'23343";"E_DID_CMD_SYNCNR";"Sync command issued to ID station, but I cannot notify the receiver to expect an answer. ";"Cannot notify receiver";"See error below."
"'23344";"E_DID_CMD_SYNCSR";"Cannot SYNC with ID station ";"Cannot send SYNC message to ID station";"restart the system."
"'23345";"E_DID_RX_NOTIFY_QPOST";"Cannot post command to receiver task ";"mms_qpost() failed";"See error below for suggestions."
"'23346";"E_DID_RX_NOTIFY_MALLOC1";"Cannot allocate an MMS Header Block ";"mms_alloc() failed";"Out of resources?"
"'23347";"E_DID_RX_NOTIFY_MALLOC2";"Cannot allocate an MMS Control Block ";"mms_alloc() failed";"Out of resources?"
"'23348";"E_DID_CMD_IDNR";"ID-REQUEST command issued to ID station, but I cannot notify the receiver to expect an answer. ";"Cannot notify receiver";"See error below."
"'23349";"E_DID_CMD_IDSR";"Cannot ID-REQUEST with ID station ";"Cannot send ID-REQUEST message to ID station";"restart the system."
"'2334A";"E_DID_GETRXQID";"Cannot retrieve a queue ID for the DID receiver queue from the system ";"sm_queueid() failed";"out of resources?"
"'2334B";"E_DID_RXQCREATE";"Cannot create queue for receiver task ";"mms_qecreate() failed";"out of ressources?"
"'2334C";"E_DID_RX_TASKID";"Cannot get a task ID for the DID receiver task ";"sm_taskid() failed";"see previous error"
"'2334D";"E_DID_RECEIVERSTART";"Cannot create DID receiver task ";"lib_taskcreate() failed";"see previous error"
"'2334E";"E_DID_RX_TASKSYNC";"Cannot cannot pend on the sema to synchronize with the receiver task ";"pending on the semaphore failed";"see previous error"
"'2334F";"E_DID_RX_SYNCING";"sc_post failed ";"Cannot sync with starter";"No cure"
"'23350";"E_DID_CMD_PROCDEMO_POP";"Cannot expand DataStream from the direct ID station. ";"cas_populateCtrlStruct() failed";"Communication error?"
"'23351";"E_DID_CMD_PROCDEMO_ALLOC";"Cannot allocated a Control Block for the expanded control data. ";"mms_alloc() failed";"Check MMS resources."
"'23352";"E_DID_CMD_PROCDEMO_STATUS";"a status != 0 had been reported by the direct ID station ";"direct ID reported error";"No cure"
"'23353";"E_DID_RX_INST_MALLOC";"... ";"Cannot allocate Control Block for receiver task";"Out of resources?"
"'23354";"E_DID_COCATTACH";"Cannot attach to COC. ";"coc_attach() failed";"See error before."
"'23355";"E_DID_NET_POS_READ";"Cannot pend on open socket to receive some data. ";"recv() failed";"No idea!"
"'23356";"E_DID_SRV_ICR_MMSALLOC";"Cannot store the context of a received request. ";"mms_alloc() failed in init_cass_request()";"No cure!"
"'23357";"E_DID_SRV_SPR_MMSALLOC";"Cannot store the context of a received request. ";"mms_alloc() failed in set_platetype_request()";"No cure!"
"'23358";"E_DID_CMD_FA_MMSFREECTL";"?? ";"mms_free failed";"????"
"'23359";"E_DID_NET_SA_WRITE";"Cannot write... ";"write() failed";"No cure."
"'2335A";"E_DID_CMD_FA_SEND";"Cannot write... ";"send_answer() failed";"No cure."
"'2335B";"E_DID_MIFWAKEUP";"";"Cannot wakeup tagreader ";"Check that the tagreader is up and running"
"'2335C";"E_DID_MIFGOSLEEPING";"";"Cannot switch off tagreader ";"No cure"
"'2335D";"E_DID_CMD_MIFRC";"";"Cannot read data from cassette ";"Check compelete error chain in logfile"
"'2335E";"E_DID_SRV_FWMSG_NUMPAR4";"";"";"Software bug "
"'2335F";"E_DID_SRV_FWMSG_NUMPAR5";"";"";"Software bug "
"'23360";"E_DID_SRV_FR_ALLOCCTL";"";"mms_alloc failed ";"Check resources"
"'23361";"E_DID_CMDCDR_SR";"";"";"Software bug "
"'23362";"E_DID_INITCASSMSG";"Just a message code to the user interface - not a real error ";"Request received to initialize a cassette";"... just feed the digitzer ... :-)"
"'23363";"E_DID_READCASSMSG";"Just a message code to the user interface - not a real error ";"Request received to read a cassette";"... just feed the digitizer ... :-)"
"'23364";"E_DID_SETPTMSG";"Just a message code to the user interface - not a real error ";"Request received to set the platetype";"... just feed the digitizer ... :-)"
"'23365";"E_DID_IDMSG";"Just a message code to the user interface - not a real error ";"Emergency has been pressed";"... just feed the digitizer ... :-)"
"'23366";"E_DID_UIFATTACH";"Cannot communicate with user interface ";"uif_attach failed";"ensure that the user interface is installed!"
"'23367";"E_DID_CMD_MIFSP";"unable to issue request to the tagreader component ";"mif_read_cassette() failed";"ensure that the tagreader interface is installed!"
"'23368";"E_DID_REDATTACH";"Cannot communicate with RED - needed to check platetype and destination of any ID data received ";"red_attach() failed";"Software not installed completely or inconsistency - reinstall the software!"
"'23369";"E_DID_CMD_W4H_SEND";"something has been requested from the ID station, but handling is busy. ";"cannot send 'digitzer busy' response to ID station";"wait for the end of cassette handling - we cannot handle more than one cassette at a time!"
"'2336A";"E_DID_CPFATTACH";"Cannot attach to CPF. ";"cpf_attach() failed";"See error before."
"'2336B";"E_DID_IFC_MMSALLOC";"Cannot allocate memory block Please restart software and inform your field service engineer. ";"mms_alloc() failed";"MMS memory leak?"
"'2336C";"E_DID_RED_ANNOUNCED_UNKNOWN_DEST";"Destination given by ID station is unknown to the digitizer. ";"RED returned that destination is invalid.";"Configure environment correctly."
"'2336D";"E_DID_CAS_ANNOUNCED_INVALID_PT";"This is an old IP table and code 70 has been used with era_factor = 63, sens_factor = 1264 ";"CAS returned PlateType 'INVALID'";"Go ask Oskar Hujer. I don't have a clue."
"'2336E";"E_DID_IFC_NO_SHARED";"Attach missing or DID not ready while trying to send a message to the task. ";"Shared block not available or wrong version.";"Tell the developer to go to school again."
"'24300";"E_ALN_IFC_SHARE";"Cannot share the common data area for ALN and its interface library. has been downloaded to the machine. If the problem persists, please contact CSO-MED. ";"sm_share () failed";"Software inconsistency. Make sure that the complete release"
"'24301";"E_ALN_IFC_VERSION";"The ALN interface library has another version than the ALN task - and both are not compatible. has been downloaded to the machine. If the problem persists, please contact CSO-MED. ";"Version Mismatch";"Software inconsistency. Make sure that the complete release"
"'24302";"E_ALN_IFC_GE_OOR";"Someone interferes the communication between the ALN task and the interface library. ";"Response from ALN task is out of range.";"Reset the system, safe the logfile and inform CSO-MED."
"'24303";"E_ALN_CMD_WRONGSTATE";"Unable to handle this request ";"Event arrived in wrong state.";"Software inconsistency - please inform CSO-MED."
"'24304";"E_ALN_CMD_GH_HOMEPOS";"The homepos command to the Alignment motor failed. ";"smh_go_home () failed";"See underlying error code."
"'24305";"E_ALN_CMD_GH_WAITBUSY";"Waiting for the end of the homepositioning failed. Most likely, this is due to a timeout. ";"smh_wait_while_busy () failed.";"Inform CSO-MED and restart the machine."
"'24306";"E_ALN_CMD_RD_GONSTEPS";"The position command to the alignment motor failed. ";"smh_go_pos () failed";"See underlying error code."
"'24307";"E_ALN_CMD_RD_WAITBUSY";"Waiting for the end of the positioning failed. Most likely, this is due to a timeout. ";"smh_wait_while_busy () failed.";"Inform CSO-MED and restart the machine."
"'24308";"E_ALN_CMD_M2OC_GONSTEPS";"The position command to the alignment motor failed. ";"smh_go_pos () failed";"See underlying error code."
"'24309";"E_ALN_CMD_M2OC_WAITBUSY";"Waiting for the end of the positioning failed. Most likely, this is due to a timeout. ";"smh_wait_while_busy () failed.";"Inform CSO-MED and restart the machine."
"'2430A";"E_ALN_CMD_CI_RUN";"The position command to the alignment motor failed. ";"smh_run () failed";"See underlying error code."
"'2430B";"E_ALN_CMD_CI_WAITBUSY";"Waiting for the end of the positioning failed. Most likely, this is due to a timeout. ";"smh_wait_while_busy () failed.";"Inform CSO-MED and restart the machine."
"'2430C";"E_ALN_CMD_AC_XPOSSTAT1";"Unable to get the status of the Alignment xpos lightbarrier ";"smh_get_xpos_lb_state () failed.";"Check hardware."
"'2430D";"E_ALN_CMD_AC_FREEXPOS";"Unable to free the xpos lightbarrier. ";"smh_go_pos () failed.";"Check underlying error and hardware."
"'2430E";"E_ALN_CMD_AC_FREEXPOS1";"Unable to move into the xpos lightbarrier. ";"smh_go_pos () failed.";"Check underlying error and hardware."
"'2430F";"E_ALN_CMD_AC_XPOSSTAT2";"Unable to get the status of the Alignment xpos lightbarrier while trying to free the lightbarrier. ";"smh_get_xpos_lb_state () failed.";"Check hardware."
"'24310";"E_ALN_CMD_AC_XPOSSTAT3";"Unable to get the status of the Alignment xpos lightbarrier while trying to free the lightbarrier. ";"smh_get_xpos_lb_state () failed.";"Check hardware."
"'24311";"E_ALN_CMD_AC_TIO0";"timeout while trying to free the lightbarrier during the movement <align cassette to IP>. ";"timeout while aligning cassette";"check hardware."
"'24312";"E_ALN_CMD_IH_DLCURVE";"Cannot download curve to stepper motor board. ";"smh_load_curve () failed";"See underlying error, check IOBUS connection."
"'24313";"E_ALN_CMD_IH_HOME";"Cannot reach homepos while initialization. ";"smh_go_home () failed";"Check hardware."
"'24314";"E_ALN_CMD_IH_WAITBUSY";"Probably a timeout while waiting for the completion of the homepos command during initialization. ";"smh_wait_while_busy () failed";"Check Hardware."
"'24315";"E_ALN_IFC_MMSALLOC";"no MMS blocks left for this task ";"mms_alloc () failed";"increase number of MMS blocks"
"'24316";"E_ALN_CFG_GETDEFS";"Software Error ";"Cannot load default configuration";"Reinstall software"
"'24317";"E_ALN_CFG_UPDDEFS";"Some error occured while loading configuration data from file ";"Cannot load configuration from file";"Check d:/alnxxx00.* files"
"'24318";"E_ALN_MAINALLOCCB";"Not enough RAM installed Check resources. ";"cannot allocate memory for control block of task ALN";"Does not happen in a properly configured system."
"'24319";"E_ALN_TASKQPEND";"Cannot pend on input queue in task ALN ";"mms_qpend() failed";"Software error - check complete error chain in logfile"
"'2431A";"E_ALN_MAINGLOBLOGLEVEL";"Unable to specify the loglevel for task ALN ";"Cannot set global loglevel";"Check value"
"'2431B";"E_ALN_MAINLOADCFG";"Error occured while loading configuration ";"Cannot load configuration data";"Various reasons possible - check error chain in logfile"
"'2431C";"E_ALN_MAINLOCALLOGLVL";"Unable to set a local loglevel for task ALN ";"Cannot set local loglevel";"Check value"
"'2431D";"E_ALN_ALLOCSHARED";"Cannot share memory with interface(s) most likely due to a software inconsistency ";"sm_share() failed";"Install complete software."
"'2431E";"E_ALN_MAINMMSOPEN";"Cannot open path to MMS ";"mms_open failed";"See complete error chain in logfile"
"'2431F";"E_ALN_MAINGETQID";"Cannot get a queue ID from the system ";"sm_queueid() failed";"Out of resources?"
"'24320";"E_ALN_MAINQECREATE";"Cannot create input queue ";"mms_qecreate() failed";"Out of resources?"
"'24321";"E_ALN_MAINTASKID";"Cannot get a task ID from the system ";"sm_taskid() failed";"Out of resources?"
"'24322";"E_ALN_MAIN_TASKCREATE";"Cannot create ALN task ";"lib_taskcreate() failed";"Out of resources?"
"'24323";"E_ALN_TASKSYNC";"Pending on a mailbox to receive the startup confirmation from the ALN task was not successful ";"sc_pend failed";"Check complete error chain in the logfile."
"'24324";"E_ALN_MAINSYNCVAL";"The message we received was not the startup message from the ALN task. Who the hell writes into this mailbox? ";"Wrong sync value received";"Software error - no cure"
"'24325";"E_ALN_SYNCING";"Out of resources? ";"Cannot send startup message to ALN starter";"check complete error chain in logfile"
"'24326";"E_ALN_CMD_TP_GONSTEPS";"driver returned error ";"smh_go_pos() failed";"Check complete error chain in logfile"
"'24327";"E_ALN_CMD_TP_WAITBUSY";"driver returned error - probably a timeout ";"smh_wait_while_busy() returned with error";"Check mechanics"
"'24328";"E_ALN_CMD_SA_QPOST";"posting the answer to a request failed ";"mms_qpost() failed";"Check complete error chain in logfile"
"'24329";"E_ALN_CMD_LD_GONSTEPS";"Cannot lock frontdoor ";"smh_go_pos() failed";"See complete error chain in logfile"
"'2432A";"E_ALN_CMD_LD_WAITBUSY";"driver returned error - probably a timeout ";"smh_wait_while_busy() returned with error";"Check mechanics"
"'2432B";"E_ALN_CMD_AC_OOR";"Due to mechanical restrictions (walls, ...) it is not possible to align the cassette properly to the IP that is about to be reinserted into the cassette. ";"desired stepper position out of range";"Please correct this manually."
"'2432C";"E_ALN_CFG_ACCPOS";"unable to deny access to positions via NVE. ";"nvf_set_acc_mode () failed";"See NVF error code."
"'2432D";"E_ALN_ADJ_NVF1";"Cannot set access mode for complete configuration data ";"nvf_set_acc_mode() failed";"See NVF error code"
"'2432E";"E_ALN_ADJ_NVF2";"Cannot set access mode for position data ";"nvf_set_acc_mode() failed";"See NVF error code"
"'2432F";"E_ALN_ADJ_NVF3";"Cannot set write positions to NVF ";"nvf_write_values() failed";"See NVF error code"
"'24330";"E_ALN_ADJ_NVF4";"Cannot unset access mode for position data ";"nvf_unset_acc_mode() failed";"See NVF error code"
"'24331";"E_ALN_ADJ_NVF5";"Cannot unset access mode for complete configuration data ";"nvf_unset_acc_mode() failed";"See NVF error code"
"'24332";"E_ALN_CMD_CI_TIMEOUT";"The lightbarrier is still covered ";"timeout during this operation: Freeing the corresponding lightbarrier while centering the image plate before scanning";"Check lightbarrier, cables and mechanics"
"'24333";"E_ALN_CMD_CI_GONSTEPS";"Cannot center IP at the scanner ";"smh_go_pos() failed";"Check mechanics"
"'24334";"E_ALN_CFG_ACCSCP";"Unable to restrict access to .a00 files for these values. ";"nvf_set_acc_mode () failed for small_cass_pos";"Check the underlying error code for details."
"'24335";"E_ALN_CFG_ACCSCT";"Unable to restrict access to .a00 files for these values. ";"nvf_set_acc_mode () failed for small_cass_tim";"Check the underlying error code for details."
"'24336";"E_ALN_CFG_ACCLCP";"Unable to restrict access to .a00 files for these values. ";"nvf_set_acc_mode () failed for large_cass_pos";"Check the underlying error code for details."
"'24337";"E_ALN_CFG_ACCLCT";"Unable to restrict access to .a00 files for these values. ";"nvf_set_acc_mode () failed for large_cass_tim";"Check the underlying error code for details."
"'24338";"E_ALN_CMD_GB_GONSTEPS";"Cannot do the blind alignment ";"smh_go_pos() failed";"See underlying error code"
"'24339";"E_ALN_CMD_GB_WAITBUSY";"Blind positioning resulted in a timeout. ";"timout during stepper movement";"increase the timeoutvalue ""center_ip""."
"'2433A";"E_ALN_CMD_GWFL_GETSTEPS";"Cannot read the number of steps moved from the stepper driver  ";"smh_read_steps() failed";"See underlying error for details"
"'2433B";"E_ALN_CMD_CI_GONSTEPS1";"Cannot raw-center the IP in high speed power supply of the alignment motor. ";"smh_go_n_steps() failed";"See underlying error - maybe a problem with the IOBUS cable or the"
"'2433C";"E_ALN_CMD_CI_GONSTEPS2";"Cannot fine-center the IP in slow speed the power supply of the alignment motor. ";"smh_go_n_steps () failed";"See underlying error - maybe a problem with the IOBUS cable or"
"'2433D";"E_ALN_CMD_CI_WAITBUSY1";"An error occured while waiting for the end of the coarse centering of the image plate before scanning. Probably a timeout. ";"smh_wait_while_busy() failed";"Check the mechanics and the cabling"
"'2433E";"E_ALN_CMD_CI_WAITBUSY2";"An error occured while waiting for the end of the exact centering of the image plate before scanning. Probably a timeout. ";"smh_wait_while_busy() failed";"Check the mechanics and the cabling."
"'2433F";"E_ALN_CMD_FI_GONSTEPS";"Cannot free the IP before scanning the power supply of the alignment motor. ";"smh_go_n_steps () failed";"See underlying error - maybe a problem with the IOBUS cable or"
"'24340";"E_ALN_CMD_FI_WAITBUSY";"An error occured while waiting until the alignment finger is removed from the IP to prevent scratches on the IP's edge or artifacts on the scanned image. Probably a timeout. ";"smh_wait_while_busy() failed";"Check the mechanics and the cabling"
"'24341";"E_ALN_CMD_FI_PAROOR";"received an invalid code for the platewidth. eventually reinstall it. If the problem persists, please contact a local representative or your dealer. ";"unknown platewidth code.";"Please make sure that the installed software is consistent,"
"'24342";"E_ALN_CMD_AC_TIO1";"timeout while trying to interrupt the lightbarrier during movement <align cassette to IP>. ";"timeout while aligning cassette";"check hardware."
"'24343";"E_ALN_TST_SN_CONNECT";"Alignment stepper node not connected or defective. ";"Connection test of alignment stepper node failed.";"Connect alignment node or replace."
"'24344";"E_ALN_TST_SN_POWER";"No power supply on alignment stepper node detected. - power supply not connected. - fuse blown. - power supply defective. - check/replace fuse. - check/replace power supply. - replace stepper node if all above is OK. ";"Power supply test of alignment stepper node failed.";"- check cables and connectors."
"'24345";"E_ALN_TST_SN_MOTOR";"Alignment motor not connected or defective. stepper node ";"Motor test of alignment stepper node failed.";"Connect motor or replace; if this doesn't help, replace alignment"
"'24346";"E_ALN_TST_SN_LB0";"Home light barrier not connected to alignment stepper node or defective. alignment stepper node ";"Home light barrier connection test of alignment stepper node failed.";"Connect light barrier or replace; if this doesn't help, replace"
"'24347";"E_ALN_TST_SN_LBX";"X-POS light barrier not connected to alignment stepper node or defective. alignment stepper node ";"X-POS light barrier connection test of alignment stepper node failed.";"Connect light barrier or replace; if this doesn't help, replace"
"'24380";"E_TRA_WRONG_STATE";"There is no transition defined for this particular event in the current state - probably due to restrictions of the mechanics. ";"Event arrived in wrong state";"Remove Software Bug"
"'24381";"E_TRA_SR_MMSQPOST";"Cannot post response message. contace MED-CSO ";"mms_qpost () failed";"Software inconsistency, please perform a reset and"
"'24383";"E_TRA_INITHW_DOWNLOADCURVE";"unable to store the curve at the stepper motor board. IOBUS. ";"smh_load_curve () failed";"Check the stepper board and its connection to the"
"'24384";"E_TRA_INITHW_GOHOME";"unable to send the homepos command to the stepper driver. ";"smh_go_home () failed";"See underlying error for details"
"'24385";"E_TRA_INITHW_WAITBUSY";"an error occured while waiting for the motor to finish its activity. ";"smh_wait_while_busy () failed";"Carefully check the mechanics and the cabling."
"'24386";"E_TRA_P2CFC_GONSTEPS2";"unable to send the pos command to the stepper driver. ";"smh_go_pos () failed";"See underlying error for details."
"'24387";"E_TRA_P2CFC_PREPVAC";"Issuing the command was not successful. ";"ioc_vacuum_prepare () failed";"See underlying error code for details."
"'24388";"E_TRA_P2CFC_WAITBUSY2";"an error occured while waiting for the motor to finish its activity. ";"smh_wait_while_busy () failed";"Carefully check the mechanics and the cabling."
"'24389";"E_TRA_GIIC_WAITBUSY";"an error occured while waiting for the motor to finish its activity. ";"smh_wait_while_busy () failed";"Carefully check the mechanics and the cabling."
"'2438A";"E_TRA_GIIC_VACACTIVE";"Unable to switch the vacuum valve ";"ioc_vacuum_activate () failed";"See underlying error code and/or check the hardware."
"'2438B";"E_TRA_TIOOC_WAITBUSY1";"an error occured while waiting for the motor to finish its activity. ";"smh_wait_while_busy () failed";"Carefully check the mechanics and the cabling."
"'2438C";"E_TRA_TIOOC_GONSTEPS1";"unable to send the pos command to the stepper driver. ";"smh_go_pos () failed";"See underlying error for details."
"'2438D";"E_TRA_HITS_GETAIR";"Cannot issue the command to release the IP to the scanner. ";"ioc_vacuum_get_air () failed.";"See underlying error code for details."
"'2438E";"E_TRA_HITS_GOHOME";"Cannot issue the command to start the homepositioning. ";"smh_go_home () failed.";"See underlying error for details."
"'2438F";"E_TRA_HITS_WAITBUSY_H";"Error (probably a timeout) while waiting for the homepositioning of the scanner after having passed the IP to the scanner. IP manually. ";"smh_wait_while_busy () failed.";"Wait until the end of the scan, remove the"
"'24390";"E_TRA_HITS_GOPOS";"Cannot issue the command to move to the approach to the scanner. ";"smh_go_pos () failed.";"See underlying errors for details."
"'24391";"E_TRA_HITS_WAITBUSY_A";"Error (probably a timeout) while waiting for the positioning to the scanner approach position. IP manually. ";"smh_wait_while_busy () failed.";"Wait until the end of the scan, remove the"
"'24392";"E_TRA_P2CFS_VACPREP";"Cannot start vacuum pump ";"ioc_vacuum_prepare () failed";"See underlying error."
"'24393";"E_TRA_P2CFS_CHECKVAC_1";"There is no vacuum. check whether the pump is working or not. ";"No vacuum";"Check the machanics carefully, also"
"'24394";"E_TRA_EROI_SETCURVE";"Cannot load adapted erasure curve. ";"smh_setCurve () failed.";"See underlying error code."
"'24395";"E_TRA_EROI_GOPOS";"Cannot issue GOPOS command. ";"smh_go_pos () failed";"Please check the cabling!"
"'24396";"E_TRA_EROI_WAITBUSY_A";"Cannot free message that triggered this activity MED-CSO. ";"smh_wait_while_busy () failed";"Severe software inconsistency, reset and inform"
"'24397";"E_TRA_IIIC_GOPOS";"Cannot issue GOPOS command. ";"smh_go_pos () failed";"Please check the cabling!"
"'24398";"E_TRA_IIIC_WAITBUSY_A";"Cannot free message that triggered this activity MED-CSO. ";"smh_wait_while_busy () failed";"Severe software inconsistency, reset and inform"
"'24399";"E_TRA_RIIC_GETAIR";"Cannot release IP in the cassette. See underlying error code for details. ";"ioc_vacuum_get_air () failed.";"Check the cabling of the vacuum pump and the valve."
"'2439A";"E_TRA_MBFC_GOPOS";"Cannot issue GOPOS command. ";"smh_go_pos () failed";"Please check the cabling!"
"'2439B";"E_TRA_MBFC_WAITBUSY_A";"Cannot free message that triggered this activity MED-CSO. ";"smh_wait_while_busy () failed";"Severe software inconsistency, reset and inform"
"'2439C";"E_TRA_GH_GOHOME";"Cannot issue HOMEPOS command. ";"smh_go_home () failed";"Please check the cabling!"
"'2439D";"E_TRA_GH_WAITBUSY";"Cannot free message that triggered this activity MED-CSO. ";"smh_wait_while_busy () failed";"Severe software inconsistency, reset and inform"
"'2439E";"E_TRA_P2CDC_VACUUM";"No vacuum when preparing to take IP from the cassette within 5 seconds. ";"Retries exceeded";"Check mechanics!"
"'2439F";"E_TRA_IFC_MMSALLOC";"Cannot send message to transport unit ";"mms_alloc() failed";"Check resources"
"'243A0";"E_TRA_IFC_VERSMISMATCH";"Inconsistent software detected ";"Transport unit and interface are not compatible";"Install complete software"
"'243A1";"E_TRA_CFG_GETDEFS";"";"Cannot load default configuration ";"Software bug - no cure"
"'243A2";"E_TRA_CFG_ACCPOS";"";"Cannot set access_mode for positions ";"No cure"
"'243A3";"E_TRA_CFG_ACCTIO";"";"Cannot set access_mode for timeouts ";"No cure"
"'243A4";"E_TRA_CFG_UPDDEFS";"";"Cannot load configuration from files ";"Check files d:/traxxx00.*"
"'243A5";"E_TRA_SYNCING";"";"syncing with starter task failed ";"Out of resources?"
"'243A6";"E_TRA_TASKQPEND";"Cannot pend on input queue ";"mms_qpend failed";"software bug - no cure"
"'243A7";"E_TRA_MAINGLOBLOGLEVEL";"";"Cannot set global loglevel ";"Check value in SYS"
"'243A8";"E_TRA_MAINALLOCCB";"";"cannot allocate control block ";"Check resources"
"'243A9";"E_TRA_MAINLOADCFG";"";"Cannot configure transport unit ";"See complete error chain in logfile"
"'243AA";"E_TRA_MAINLOCALLOGLVL";"";"cannot set local loglevel ";"Check value in TRA0"
"'243AB";"E_TRA_ALLOCSHARED";"Software inconsistency ";"Cannot share mem with interface";"Install complete release"
"'243AC";"E_TRA_MAINMMSOPEN";"Cannot open MMS for message exchange ";"mms_open failed";"Out of resources?"
"'243AD";"E_TRA_MAINGETQID";"";"sm_queueid() failed ";"Check resources"
"'243AE";"E_TRA_MAINQECREATE";"";"mms_qecreate() failed ";"Check resources"
"'243AF";"E_TRA_MAINTASKID";"";"sm_taskid() failed ";"Check resources"
"'243B0";"E_TRA_MAIN_TASKCREATE";"";"lib_taskcreate failed ";"Check resources"
"'243B1";"E_TRA_TASKSYNC";"";"syncing with task failed ";"See complete error chain in the logfile"
"'243B2";"E_TRA_MAINSYNCVAL";"Who is writing into this mailbox?? ";"wrong sync value received";"Software error"
"'243B4";"E_TRA_GIIC_GONSTEPS";"driver error ";"cannot move into cassette to get the IP";"See complete error chain in the logfile"
"'243B5";"E_TRA_MITS_GONSTEPS";"driver error ";"cannot move IP to the scanner";"See complete error chain in the logfile"
"'243B6";"E_TRA_MITS_WAITBUSY";"probably a timeout ";"waiting for the end of the transport of the IP to the scanner failed";"Check mechanics"
"'243B7";"E_TRA_P2CFC_GONSTEPS1";"driver error ";"cannot move approach position close to the cassette";"See complete error chain in the logfile"
"'243B8";"E_TRA_P2CFC_WAITBUSY1";"probably a timeout ";"waiting for the end of the movement to the cassette approach position failed";"Check mechanics"
"'243B9";"E_TRA_CASS_APPROACH_POS_3";"";"obsolete code ";""
"'243BA";"E_TRA_TIOOC_GONSTEPS2";"driver error ";"cannot move IP out of the cassette";"See complete error chain in the logfile"
"'243BB";"E_TRA_TIOOC_WAITBUSY2";"probably a timeout ";"waiting for the end of the movement 'IP out of cassette' failed";"check mechanics"
"'243BE";"E_TRA_RIIC_GOPOS";"driver error ";"cannot release IP in the cassette";"see complete error chain in the logfile"
"'243BF";"E_TRA_MTH_GOPOS";"driver error ";"moveing twoards the homeposition failed";"see complete error chain in the logfile"
"'243C0";"E_TRA_P2CFS_GOPOS";"driver error ";"movement 'prepare to catch from scanner' failed";"see complete error chain in the logfile"
"'243C1";"E_TRA_P2CFS_WAITBUSY";"probably a timeout ";"movement 'prepare to catch from scanner' not completed";"Check mechanics"
"'243C2";"E_TRA_P2CFS_VACACTIVE";"interface call failed ";"Cannot activate vacuum in movement 'prepare to catch from scanner'";"see complete error chain in the logfile"
"'243C3";"E_TRA_P2CFS_CHECKVAC_2";"";"obsolete code ";"see complete error chain in the logfile"
"'243C4";"E_TRA_GTP_GOPOS";"driver error ";"go_to_pos failed";"see complete error chain in the logfile"
"'243C5";"E_TRA_GTP_WAITBUSY";"probably a timeout ";"positioning not completed";"Check mechanics"
"'243C6";"E_TRA_CMD_RE_WAITBUSY";"probably a timeout ";"movement in error condition not completed";"Check mechanics"
"'243C7";"E_TRA_CMD_WAC_WAITBUSY";"probably a timeout ";"movement 'approach cassette' not completed";"Check mechanics"
"'243C8";"E_TRA_INITHW_VACRELEASE";"? ";"release of vacuum system during initialization failed";"see complete error chain in the logfile"
"'243C9";"E_TRA_INITHW_MMSFREE";"Software bug ";"mms_free failed";"No cure"
"'243CA";"E_TRA_RVIU_VACINUSE";"No access to the vacuum system service mode and that the hardware is up and running. ";"vacuum system is locked by another user";"Make sure that the vacuum system is not in"
"'243CB";"E_TRA_RVIU_WAITBUSY";"Timout during homepos command for the transport unit while initializing the transport HW. and that the path of the transport unit is not blocked ";"smh_wait_while_busy () failed";"Make sure that the hardware is connected properly"
"'243CC";"E_TRA_INITHW_TESTHW";"Testing the transport hardware failed: Either the motor is not connected and/or defective, and/or the 0-Position lightbarrier is not connected and/or defective. part(s). See underlying error code, which test exactly failed. ";"test_hw () failed.";"Check the cabling - eventually replace defective"
"'243CD";"E_TRA_COM_TSTPOWER";"Missing or defective driver power ";"smh_test_power () failed.";"Check transport unit hardware."
"'243CE";"E_TRA_COM_TSTMOTOR";"Missing or defective motor ";"smh_test_motor () failed.";"Check transport unit hardware."
"'243CF";"E_TRA_COM_TST0POSLB";"Missing or defective 0-position light barrier ";"smh_test_0pos_lb () failed.";"Check transport unit hardware."
"'243D0";"E_TRA_ADJ_NVF1";"NVF error ";"Cannot set access mode";"NO cure"
"'243D1";"E_TRA_ADJ_NVF2";"NVF error ";"Cannot set access mode";"NO cure"
"'243D2";"E_TRA_ADJ_NVF3";"NVF error ";"Cannot write d:/traxxx00.a00";"NO cure"
"'243D3";"E_TRA_ADJ_NVF4";"NVF error ";"Cannot unset access mode";"NO cure"
"'243D4";"E_TRA_ADJ_NVF5";"NVF error ";"Cannot unset access mode";"NO cure"
"'243D5";"E_TRA_COM_0POSLB";"Lightbarrier at transport unit is defective, not connected ";"Lightbarrier test reports error";"Check mechanics"
"'243D6";"E_TRA_COM_ERASPEEDTOOHIGH";"The speed with which to move the IP along the erasure unit is too high. We run with highest possible speed instead. ";"Unable to adapt curve to desired speed";"Check configuration."
"'243D7";"E_TRA_GHVO_GOHOME";"driver error ";"homepositioning failed";"see complete error chain in the logfile"
"'243D8";"E_TRA_GHVO_VACRELEASE";"driver error ";"cannot release vacuum system";"see complete error chain in the logfile"
"'243D9";"E_TRA_CMD_RE_VACERR";"Unable to produce vacuum to catch the plate. Carefully check the electrical and vacuum cabling of the transport unit. Additionally run the diagnosis software for further suggestions about the reason of this failure. ";"The vacuum system reported 'No Vacuum'";"Have the Cassette with plate removed from the machine."
"'243DA";"E_TRA_ALNNOTIFY";"Cannot inform HDC that we can align the cassette now. your dealer. ";"Cannot allocate a message header.";"No cure - please inform your local representative or"
"'243DB";"E_TRA_CMD_WNTVA_QPOST";"Cannot post message about success or failure of the vacuum test to myself. ";"mms_qpost() failed";"No cure."
"'243DC";"E_TRA_TST_SN_CONNECT";"Transport stepper node not connected or defective. ";"Connection test of transport stepper node failed.";"Connect transport node or replace."
"'243DD";"E_TRA_PREPTAKE_ADJ_WAITBUSY_A";"Error (probably a timeout) while waiting for the positioning to prepare position for take IP from cassette adjustment. ";"smh_wait_while_busy () failed.";"Check the machanics carefully and restart system."
"'243DE";"E_TRA_WNV_SACC1";"Cannot set accessmode for configuration data file. idea how this can happen! Try to download TRA again - if nothing else helps. ";"Transport module :  nvf_set_acc_mode() failed.";"Check underlying error code for detailed information - no"
"'243DF";"E_TRA_WNV_SACC2";"Cannot set accessmode for configuration data variable. idea how this can happen! Try to download TRA again - if nothing else helps. ";"Transport module :  nvf_set_acc_mode() failed.";"Check underlying error code for detailed information - no"
"'243E0";"E_TRA_WNV_WRITE";"Cannot write a value to configuration data(NVF). idea how this can happen! Try to download TRA again - if nothing else helps. ";"Transport module :  nvf_write_values() failed.";"Check underlying error code for detailed information - no"
"'243E1";"E_TRA_WNV_UACC1";"Cannot unset accessmode for configuration data. idea how this can happen! Try to download TRA again - if nothing else helps. ";"Transport module :  nvf_unset_acc_mode() failed.";"Check underlying error code for detailed information - no"
"'243E2";"E_TRA_WNVF_A";"Cannot write adjustment data. idea how this can happen! Try to download TRA again - if nothing else helps. ";"Transport module :  Write to NVF Adjustment failed.";"Check underlying error code for detailed information - no"
"'24400";"E_DGN_ALLOCCB";"Cannot allocate memory on the heap for my control block. ";"Diagnostics-SW: sm_eheap() returned error.";"Could it be that we are running out of RAM?"
"'24401";"E_DGN_LOADCONFIG";"There is an error while loading the configurable data. ";"Diagnostics-SW: Cannot load DGN's configuration data.";"Check configuration."
"'24402";"E_DGN_CFG_GETDEFAULTS";"Cannot load the default configuration data. idea how this can happen! Try to download DGN again - if nothing else helps. ";"Diagnostics-SW: nvf_copy_virgin() failed.";"Check underlying error code for detailed information - no"
"'24403";"E_DGN_CFG_SET_MIN";"Cannot set the minimum for a NVF variable. idea how this can happen! Try to download DGN again - if nothing else helps. ";"Diagnostics-SW: nvf_set_minimum() failed.";"Check underlying error code for detailed information - no"
"'24404";"E_DGN_CFG_SET_MAX";"Cannot set the maximum for a NVF variable. idea how this can happen! Try to download DGN again - if nothing else helps. ";"Diagnostics-SW: nvf_set_maximum() failed.";"Check underlying error code for detailed information - no"
"'24405";"E_DGN_CFG_OVERWRITEDEFAULTS";"Unable to read the NVFs for the DGN component. ";"Diagnostics-SW: nvf_read_values() returned with error.";"Check underlying error message for detailed information."
"'24406";"E_DGN_CFG_DECLARECONFIG";"Cannot declare a configfile for service. ";"Diagnostics-SW: nvf_dcl_cfg() failed.";"Check underlying error message for detailed information."
"'24407";"E_DGN_MMS_OPEN";"Cannot access MMS ";"Diagnostics-SW: mms_open failed in DGN program";"Check configuration."
"'24408";"E_DGN_SM_QID";"System is not able to give me a queue ID for my input Queue should solve the problem. ";"Diagnostics-SW: sm_queueid returned with error in DGN program";"System ressources are exhausted.  A 'mon res'"
"'24409";"E_DGN_MMS_QCREATE";"System cannot create a message queue. ";"Diagnostics-SW: Creation of my input queue failed in DIAG program";"Check underlying error code for details."
"'2440A";"E_DGN_NO_TASK_ID";"Too many tasks running. likely to float around in the system blocking its ressources. ";"Diagnostics-SW: System cannot assign a taskID to the DGN task.";"Check configuration and remove all zombie processes that are"
"'2440B";"E_DGN_TASK_START";"Cannot start the DGN task. underlying error codes for details. ";"Diagnostics-SW: lib_taskcreate() returned with error.";"Starting the DGN task failed for any reason - check the"
"'2440C";"E_DGN_TASK_SYNC";"received an error while waiting for DGN-task to broadcast its birth. ";"Diagnostics-SW: sc_pend() returned with error.";"Check underlying error for details."
"'2440D";"E_DGN_SYNC_MAILBOX";"Cannot inform my parent that DGN has started up successfully and that the installation procedure can continue. ";"Diagnostics-SW: Write into sync mailbox failed.";"Check underlying error for details."
"'2440E";"E_DGN_UIF_READY";"Cannot inform UIF component that DGN-task is ready. ";"Diagnostics-SW: Function uif_dgn ready() failed..";"Check underlying error for details."
"'2440F";"E_DGN_TASK_QPEND";"Problem reading from the input queue. ";"Diagnostics-SW: mms_qpend() reported an error.";"Check underlying error message for details."
"'24410";"E_DGN_CFG_READ_ONLY";"Cannot set the NVF variable to a ReadOnly variable. idea how this can happen! Try to download DGN again - if nothing else helps. ";"Diagnostics-SW: nvf_set_acc_mode() failed.";"Check underlying error code for detailed information - no"
"'24431";"E_DIAG_MMSOPEN";"Cannot access MMS ";"Diagnostics-SW: mms_open failed in DIAG program";"Check configuration."
"'24432";"E_DIAG_SMQID";"System is not able to give me a queue ID for my input Queue should solve the problem. ";"Diagnostics-SW: sm_queueid returned with error in DIAG program";"System ressources are exhausted.  A 'mon res'"
"'24433";"E_DIAG_MMSQCREATE";"System cannot create a message queue. ";"Diagnostics-SW: Creation of my input queue failed in DIAG program";"Check underlying error code for details."
"'24434";"E_DIAG_MMSCLOSE";"Cannot access MMS ";"Diagnostics-SW: mms_close failed in DIAG program";"Check configuration."
"'24435";"C_DIAG_ACTIVE_LOCK_MACHINE";"Diagnosis tool DIAG is active and therefore machine is locked. No regular scan with cassette handling possible. Machine displays ""service mode"" if no severe error occured before. disappears by itself. ";"Diagnostics-SW: Machine is locked because diagnostics tool DIAG is active";"No error condition. Wait for end of diagnostics, then the error code"
"'24441";"E_DGN_UNKNOWN_GLOBVAR";"Expert system interpreter CLIPS doesn't know the global variable. ";"Diagnostics-SW: setting the value of a CLIPS global variable failed.";"Install complete diagnostics software again."
"'24442";"E_DGN_UNKNOWN_TEST";"Desired test is unknown and can't be executed.  ";"Diagnostics-SW: dgn_run_CLIPS_test() failed.";"Install complete diagnostics software again."
"'24443";"E_DGN_INFENG_NOT_LOADED";"Loading of CLIPS inference engine failed because file not found or file is corrupted. ";"Diagnostics-SW: dgn_load_CLIPS_inference_engine() failed.";"Install complete diagnostics software again."
"'24444";"E_DGN_ERASE_TEST_NOT_LOADED";"File which contains knowledge base of erasure unit not found or file is corrupted. ";"Diagnostics-SW: dgn_run_CLIPS_test() failed.";"Install complete diagnostics software again."
"'24445";"E_DGN_REMOTE_TEST_NOT_LOADED";"File which contains knowledge base of remote test of complete machine test not loaded or file is corrupted. ";"Diagnostics-SW: dgn_run_CLIPS_test() failed.";"Install complete diagnostics software again."
"'24446";"E_DGN_DEFINES_NOT_LOADED";"Loading of CLIPS inference engine failed because file not found or file is corrupted. ";"Diagnostics-SW: dgn_load_CLIPS_defines() failed.";"Install complete diagnostics software again."
"'24447";"E_DGN_DEVICE_FUNCTIONS_NOT_LOADED";"Loading of device specific CLIPS functions failed because file not found or file is corrupted. ";"Diagnostics-SW: dgn_load_device_specific_CLIPS_functions() failed.";"Install complete diagnostics software again."
"'24448";"E_DGN_EXT_FUNCTIONS_NOT_LOADED";"Loading of external CLIPS functions failed because file not found or file is corrupted. ";"Diagnostics-SW: dgn_load_external_CLIPS_functions() failed.";"Install complete diagnostics software again."
"'24449";"E_DGN_PRINT_STDOUT_FCTS_NOT_LOADED";"Loading of CLIPS functions for printing texts on stdout failed because file not found or file is corrupted. ";"Diagnostics-SW: dgn_load_CLIPS_functions_for_print_on_stdout() failed.";"Install complete diagnostics software again."
"'2444A";"E_DGN_PRINT_LCD_FCTS_NOT_LOADED";"Loading of CLIPS functions for printing texts on ADC's LCD failed because file not found or file is corrupted. ";"Diagnostics-SW: dgn_load_CLIPS_functions_for_print_on_LCD() failed.";"Install complete diagnostics software again."
"'2444B";"E_DGN_INVALID_PARAM_TYPE";"The given parameter type is invalid: allowed are only type STRING, INTEGER OR FLOAT. again! If this doesn't help, inform R&D (software bug). ";"Diagnostics-SW: Converting CLIPS parameter to DGN integer/float value or string failed";"Wrong software configuration, install complete diagnostics software"
"'2444C";"E_DGN_INVALID_PARAM_POSITION";"The given parameter position is out of CLIPS parameter multifield range. again! If this doesn't help, inform R&D (software bug). ";"Diagnostics-SW: Converting CLIPS parameter to DGN integer value or string failed";"Wrong software configuration, install complete diagnostics software"
"'2444D";"E_DGN_PARAM_NO_MULTIFIELD";"CLIPS didn't pass parameter-list in form of a multifield variable to DGN. again! If this doesn't help, inform R&D (software bug). ";"Diagnostics-SW: Passing parameters from CLIPS to DGN function failed.";"Wrong software configuration, install complete diagnostics software"
"'2444E";"E_DGN_PARAM_NO_INTEGER";"CLIPS didn't pass parameter-list in form of a integer variable to DGN. again! If this doesn't help, inform R&D (software bug). ";"Diagnostics-SW: Passing parameters from CLIPS to DGN function failed.";"Wrong software configuration, install complete diagnostics software"
"'2444F";"E_DGN_FACTS_FOR_COMMON_NOT_LOADED";"Loading of CLIPS facts for common resources/variables failed because file not found or file is corrupted. ";"Diagnostics-SW: dgn_load_facts_for_common_resources() failed.";"Install complete diagnostics software again."
"'24450";"E_DGN_COPY_TO_TMP_DIRECTORY";"Copying CLIPS files to temporary working directory on RAM-disk failed diagnostics software again. ";"Diagnostics-SW: dgn_initialize_test() failed.";"Check if RAM-disk (volume ram:) is full; if not, install complete"
"'24451";"E_DGN_OPTICS_TEST_NOT_LOADED";"File which contains knowledge base of scanner optics test not found or file is corrupted. ";"Diagnostics-SW: dgn_run_CLIPS_test() failed.";"Install complete diagnostics software again."
"'24452";"E_DGN_CASMOD_TEST_NOT_LOADED";"File which contains knowledge base of cassette module test not found or file is corrupted. ";"Diagnostics-SW: dgn_run_CLIPS_test() failed.";"Install complete diagnostics software again."
"'24453";"E_DGN_ALIGN_TEST_NOT_LOADED";"File which contains knowledge base of alignment test not found or file is corrupted. ";"Diagnostics-SW: dgn_run_CLIPS_test() failed.";"Install complete diagnostics software again."
"'24454";"E_DGN_TRANS_TEST_NOT_LOADED";"File which contains knowledge base of transport test not found or file is corrupted. ";"Diagnostics-SW: dgn_run_CLIPS_test() failed.";"Install complete diagnostics software again."
"'24455";"E_DGN_IOBUS_HW_NOK_TEST_NOT_LOADED";"File which contains knowledge base of test 'IOBUS hardware not found' not found or file is corrupted. ";"Diagnostics-SW: dgn_run_CLIPS_test() failed.";"Install complete diagnostics software again."
"'24456";"E_DGN_SCAN_TEST_NOT_LOADED";"File which contains knowledge base of scanner handling test not found or file is corrupted. ";"Diagnostics-SW: dgn_run_CLIPS_test() failed.";"Install complete diagnostics software again."
"'24457";"E_DGN_VME_TEMP_NOK_TEST_NOT_LOADED";"File which contains knowledge base of test 'VME temperature too high' not found or file is corrupted. ";"Diagnostics-SW: dgn_run_CLIPS_test() failed.";"Install complete diagnostics software again."
"'24458";"E_DGN_QUICK_TEST_NOT_LOADED";"File which contains knowledge base of quick test of complete machine test not loaded or file is corrupted. ";"Diagnostics-SW: dgn_run_CLIPS_test() failed.";"Install complete diagnostics software again."
"'24481";"E_DGN_UNKNOWN_NODE_NAME";"Unknown IOBUS node name. again! ";"Diagnostics-SW: dgn_get_node_address_for_node_name() failed.";"Wrong software configuration, install complete diagnostics software"
"'24482";"E_DGN_IOB_ATTACH";"VME IOBUS Hardware not found. ";"Diagnostics-SW: Attachment to IOBUS Driver library failed.";"Check underlying error code for details."
"'24483";"E_DGN_SCN_ATTACH";"It's not possible to get access to shared memory of SCN Therefore it is no communication possible. This is a fatal error. Check underlying error code for details. ";"Diagnostics-SW: Attachment to scanning module interface (SCN) failed.";"Check if scn.prg is started."
"'24484";"E_DGN_IOC_ATTACH";"It's not possible to get access to shared memory of IOC Therefore it is no communication possible. This is a fatal error. Check underlying error code for details. ";"Diagnostics-SW: Attachment to IOBUS control interface (IOC) failed.";"Check if ioc.prg is started."
"'24485";"E_DGN_UIF_ATTACH";"It's not possible to get access to shared memory of UIF Therefore it is no communication possible. This is a fatal error. Check underlying error code for details. ";"Diagnostics-SW: Attachment to user terminal interface (UIF) failed.";"Check if uif.prg is started."
"'24486";"E_DGNDRV_MMS_QPEND";"Problem reading from the input queue. ";"Diagnostics-SW: mms_qpend() reported an error (timeout, ...).";"Check underlying error message for details."
"'24487";"E_DGN_INVALID_TEXT_ID";"UIF component doesn't know the text-ID which DGNDRV passed to it. again! If this doesn't help, inform R&D and save log-file ";"Diagnostics-SW: Function uif_display text responded error ""invalid text-ID""";"Wrong software configuration, install complete diagnostics software"
"'24488";"E_DGN_SCN_SERVICE_ON";"Switching ON service mode of scanning component SCN failed Check underlying error code for details. ";"Diagnostics-SW: Timeout, dgn_scn_service_on failed";"Check if scn.prg is started."
"'24489";"E_DGN_SCN_SERVICE_OFF";"Switching OFF service mode of scanning component SCN failed Check underlying error code for details. ";"Diagnostics-SW: Timeout, dgn_scn_service_off failed";"Check if scn.prg is started."
"'2448A";"E_DGN_UIF_DISPLAY_TEXT";"The diagnostics tool can't display a text on VERA's LCD-terminal because the UIF component can't handle DGN's message. again! ";"Diagnostics-SW: Interface function uif_display_text() failed";"Wrong software configuration, install complete diagnostics software"
"'2448B";"E_DGN_SSC_ATTACH";"It's not possible to get access to shared memory of SSC Therefore it is no communication possible. This is a fatal error. Check underlying error code for details. ";"Diagnostics-SW: Attachment to slowscan module interface (SSC) failed.";"Check if ssc.prg is started."
"'2448C";"E_DGN_MIF_ATTACH";"It's not possible to get access to shared memory of MIF Therefore it is no communication possible. This is a fatal error. Check underlying error code for details. ";"Diagnostics-SW: Attachment to mifare RF-tag reader (MIF) failed.";"Check if mif.prg is started."
"'2448D";"E_DGN_COC_ATTACH";"It's not possible to get access to shared memory of COC Therefore it is no communication possible. This is a fatal error. Check underlying error code for details. ";"Diagnostics-SW: Attachment to VERA/COPRA control interface (COC) failed.";"Check if coc.prg is started."
"'2448E";"E_DGN_HDC_ATTACH";"It's not possible to get access to shared memory of HDC Therefore it is no communication possible. This is a fatal error. Check underlying error code for details. ";"Diagnostics-SW: Attachment to handling control interface (HDC) failed.";"Check if hdc.prg is started."
"'2448F";"E_DGN_SSC_SERVICE_ON";"Switching ON service mode of slowscan module SSC failed Check underlying error code for details. ";"Diagnostics-SW: Timeout, dgn_ssc_service_on failed";"Check if ssc.prg is started."
"'24490";"E_DGN_SSC_SERVICE_OFF";"Switching OFF service mode of slowscan module SSC failed Check underlying error code for details. ";"Diagnostics-SW: Timeout, dgn_ssc_service_off failed";"Check if ssc.prg is started."
"'24491";"E_DGN_IOC_SERVICE_ON";"Switching ON service mode of IOBUS control component IOC failed Check underlying error code for details. ";"Diagnostics-SW: Timeout, dgn_ioc_service_on failed";"Check if ioc.prg is started."
"'24492";"E_DGN_IOC_SERVICE_OFF";"Switching OFF service mode of IOBUS control component IOC failed Check underlying error code for details. ";"Diagnostics-SW: Timeout, dgn_ioc_service_off failed";"Check if ioc.prg is started."
"'24493";"E_DGN_UNKNOWN_MOTOR_NAME";"Unknown stepper motor name. again! ";"Diagnostics-SW: dgn_get_motor_number_of_stepper() failed.";"Wrong software configuration, install complete diagnostics software"
