"ErrorCode";"Identifier";"Meaning";"Reason";"Cure"
"'24494";"E_DGN_CAM_SERVICE_ON";"Switching ON service mode of cassette module (CAM) failed Check underlying error code for details. ";"Diagnostics-SW: Timeout, dgn_cam_service_on failed";"Check if cam.prg is started."
"'24495";"E_DGN_CAM_SERVICE_OFF";"Switching OFF service mode of cassette module (CAM) failed Check underlying error code for details. ";"Diagnostics-SW: Timeout, dgn_cam_service_off failed";"Check if cam.prg is started."
"'24496";"E_DGN_CAM_ATTACH";"It's not possible to get access to shared memory of CAM Therefore it is no communication possible. This is a fatal error. Check underlying error code for details. ";"Diagnostics-SW: Attachment to cassette module (CAM) failed.";"Check if cam.prg is started."
"'24497";"E_DGN_ALN_ATTACH";"It's not possible to get access to shared memory of ALN Therefore it is no communication possible. This is a fatal software error. Check underlying error code for details. ";"Diagnostics-SW: Attachment to alignment unit (ALN) failed.";"Check if aln.prg is started."
"'24498";"E_DGN_RED_ATTACH";"It's not possible to get access to shared memory of RED Therefore it is no communication possible. This is a fatal error. Check underlying error code for details. ";"Diagnostics-SW: Attachment to redirector (RED) failed.";"Check if red.prg is started."
"'24499";"E_DGN_IMAGE_TRANS_TEST_NOT_LOADED";"File which contains knowledge base of image transmission test not found or file is corrupted. ";"Diagnostics-SW: dgn_run_CLIPS_test() failed.";"Install complete diagnostics software again."
"'2449A";"E_DGN_TIG_ATTACH";"It's not possible to get access to shared memory of TIG Therefore it is no communication possible. This is a fatal error. Check underlying error code for details. ";"Diagnostics-SW: Attachment to testpattern sender (TIG) failed.";"Check if tig.prg is started."
"'2449B";"E_DGN_SMH_ATTACH";"It's not possible to get access to shared memory of SMH Therefore it is no communication possible. This is a fatal error. ";"Diagnostics-SW: Attachment to highlevel stepper motor functions (SMH) for SINSTEP and SIN5STEP stepper boards failed.";"Check underlying error code for details."
"'2449C";"E_DGN_TRA_ATTACH";"It's not possible to get access to shared memory of TRA Therefore it is no communication possible. This is a fatal error. Check underlying error code for details. ";"Diagnostics-SW: Attachment to transport unit (TRA) failed.";"Check if tra.prg is started."
"'2449D";"E_DGN_EMERGENCY_NODE_TEST_NOT_LOADED";"File which contains knowledge base of emergency node test not found or file is corrupted. ";"Diagnostics-SW: dgn_run_CLIPS_test() failed.";"Install complete diagnostics software again."
"'2449E";"E_DGN_CPF_ATTACH";"It's not possible to get access to shared memory of CPF Therefore it is no communication possible. This is a fatal error. Check underlying error code for details. ";"Diagnostics-SW: Attachment to CPF failed.";"Check if CPF is started."
"'244FD";"E_DGN_IFC_SEND_FAILED";"Sending a message to DGN task failed. ";"mms_qpost.";"Send the message again - or give up and go home."
"'244FE";"E_DGN_IFC_NO_SEND_MEM";"No RAM for DGNIFC. ";"mms_alloc.";"Running out of RAM?"
"'244FF";"E_DGN_IFC_NO_SHARED";"Attach missing or DGN not ready while trying to send a message to the task. ";"Shared block not available or wrong version.";"Tell the developer to go to school again."
"'24500";"E_CGI_MAIN_GLOBALLOGLEVEL";"Cannot set the overall loglevel for CGI. ";"LlvSetLogLevel () failed";"No Cure."
"'24501";"E_CGI_MAIN_GETCFG";"See underlying error codes. ";"Reading the Configuration Data failed";"Check underlying error codes."
"'24502";"E_CGI_MAIN_LOCALLOGLEVEL";"Cannot set the local loglevel for CGI ";"LlvSetLogLevel() failed";"No Cure."
"'24503";"E_CGI_MAIN_STARTHTTPD";"Cannot launch the HTTP server. ";"lib_system() failed";"Check configuration: CGI0:htpsrv_name"
"'24504";"E_CGI_MAIN_MMSOPEN";"Cannot access the memory management system. ";"mms_open() failed";"No Cure - check logfile for further details."
"'24505";"E_CGI_MAIN_GETQID";"System refused to assign a queue ID ";"sm_queueid() failed.";"Out of ressources??"
"'24506";"E_CGI_MAIN_QCREATE";"System refused to create a queue ";"mms_qecreate() failed";"Out of ressources??"
"'24507";"E_CGI_ALLOCSHARED";"System refused to assign shared memory ";"sm_share() failed";"Check system ressources"
"'24508";"E_CGI_MAIN_TASKID";"System refused to assign a task ID ";"sm_taskid() failed.";"Out of ressources?"
"'24509";"E_CGI_MAIN_TASKCREATE";"Creation of CGI task failed ";"lib_taskcreate() failed";"Check sysem ressources!"
"'2450A";"E_CGI_CFG_COPYVIRGIN";"unable to read configuration data from the component. ";"nvf_copy_virgin() failed";"See underlying error."
"'2450B";"E_CGI_CFG_OVWRDEFS";"unable to read configuration files from disk ";"nvf_read_values() failed";"See logfile for details."
"'2450C";"E_CGI_MAIN_SMEHEAP";"Cannot allocate Control Block for CGI task. ";"sm_eheap() failed";"Check ressources."
"'2450D";"E_CGI_DO_LOCK";"A remote service action (as software upload, reconfiguration, ...) required a lock on the device in order not to interfer with any user action. The lock will be released as soon as the action has been completed. ";"A remote service action required a lock.";"Will be removed automatically."
"'24600";"E_CAM_ATTACH_SMH";"VME IOBUS Hardware not found. ";"Attachment to Stepper motor Driver library failed.";"System Ressources exhausted??"
"'24610";"E_CAM_DRV_SMROLL_CLEARSTBY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Stepper node UPI error of Roll drive. Clear standby current was not sucessfull.";"- Restart system"
"'24611";"E_CAM_DRV_SMLIFT_CLEARSTBY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Stepper node UPI error of Lift drive. Clear standby current was not sucessfull.";"- Restart system"
"'24612";"E_CAM_DRV_SMCLMP_CLEARSTBY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Stepper node UPI error of Clamping drive. Clear standby current was not sucessfull.";"- Restart system"
"'24613";"E_CAM_DRV_SMOPEN_CLEARSTBY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Stepper node UPI error of Opener drive. Clear standby current was not sucessfull.";"- Restart system"
"'24614";"E_CAM_DRV_SMBELTPOS_PREPCLMP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Cassette Module: Communication error while starting positioning to prepare clamping cassette.";"- Restart system"
"'24615";"E_CAM_DRV_SMBELTPOS_RETURNCLMP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Cassette Module: Communication error while starting positioning to return from clamping position.";"- Restart system"
"'24616";"E_CAM_DRV_SMBELT_CLEARSTBY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Stepper node UPI error of Belt drive. Clear standby current was not sucessfull.";"- Restart system"
"'24617";"E_CAM_DRV_SMBELT_READSTEPS";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Casette Module: Communication error while reading number of steps from belt stepper node.";"- Restart system"
"'24618";"E_CAM_DRV_SMBELTSTOP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Casette Module: Communication error while stopping belt drive.";"- Restart system"
"'24619";"E_CAM_DRV_SMBELTRUNCLAMP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Casette Module: Communication error when start belt drive with RUN command.";"- Restart system"
"'2461A";"E_CAM_DRV_SMBELTPOS_PREPOUT";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Cassette Module: Communication error while starting positioning to prepare shift cassette out position.";"- Restart system"
"'2461B";"E_CAM_DRV_SMBELTPOS_WTINP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Cassette Module: Communication error while starting positioning to wait for cassette input position.";"- Restart system"
"'2461C";"E_CAM_DRV_SMBELTHOME_FAST";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Cassette Module: Communication error while starting home positioning with fast curve.";"- Restart system"
"'24620";"E_CAM_IOB5SIN3_DOWNLOAD";"- No hexfile present on C-partition. - Stepper node defective. - Any data transfer problem. - Replace stepper node. - Check cabeling and replace if necessarry. ";"Cassette Unit: SW Download to stepper node IOB5SIN/3 outputs failed.";"- Copy hexfile to C-partition of harddisk"
"'24621";"E_CAM_IOB5SIN2_DOWNLOAD";"- No hexfile present on C-partition. - Stepper node defective. - Any data transfer problem. - Replace stepper node. - Check cabeling and replace if necessarry. ";"Cassette Unit: SW Download to stepper node IOB5SIN/2 outputs failed.";"- Copy hexfile to C-partition of harddisk"
"'24622";"E_CAM_STARTINP_CLOSE";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node opener. Action: Home positioning.";"- Restart system"
"'24623";"E_CAM_STARTINP_TOCLOSE";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive opener. Action: Home positioning.";"- Check mechanics."
"'24624";"E_CAM_STARTINP_UNCLAMP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node clamping. Action: Home positioning.";"- Restart system"
"'24625";"E_CAM_STARTINP_TOUNCLAMP";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive clamping. Action: Home positioning.";"- Check mechanics."
"'24626";"E_CAM_STARTINP_LIFTUP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node lift. Action: Home positioning.";"- Restart system"
"'24627";"E_CAM_STARTINP_TOLIFTUP";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive lift. Action: Home positioning.";"- Check mechanics."
"'24628";"E_CAM_STARTINP_BELTSTBY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Home positioning.";"- Restart system"
"'24629";"E_CAM_STARTINP_TOBELTSTBY";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive belt. Action: Home positioning.";"- Check mechanics."
"'2462A";"E_CAM_SHIFTOUT_ROLLOUT";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node roll. Action: Step positioning to 'shift cassette out' position.";"- Restart system"
"'2462B";"E_CAM_SHIFTOUT_ROLLSTOP";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Cassette module : Timeout of stepper drive roll. Action: Step positioning to 'shift cassette out' position.";"- Check/replace stepper node."
"'2462C";"E_CAM_CLMPWBELT_BELTPREP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Step positioning to 'prepare clamping' position.";"- Restart system"
"'2462D";"E_CAM_CLMPWBELT_TOBELTPREP";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Cassette module : Timeout of stepper drive belt. Action: Step positioning to 'prepare cassette clamping' position.";"- Check/replace stepper node."
"'2462E";"E_CAM_CLMPWBELT_BELTRUNCLAMP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: RUN to 'clamp cassette' position.";"- Restart system"
"'2462F";"E_CAM_CLMPWBELT_BELTSTOP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Stop motor running.";"- Restart system"
"'24630";"E_CAM_FINBELTCLMP_BELTBACK";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Step positioning to 'back after clamp cassette' position.";"- Restart system"
"'24631";"E_CAM_FINBELTCLMP_TOBELTBACK";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Cassette module : Timeout of stepper drive belt. Action: Step positioning to 'back after cassette claming' position.";"- Check/replace stepper node."
"'24632";"E_CAM_FINBELTCLMP_BELTHSTBY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Home positioning.";"- Restart system"
"'24633";"E_CAM_FINBELTCLMP_TOBELTHSTBY";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Cassette module : Timeout of stepper drive lift. Action: Home positioning.";"- Check mechanics."
"'24634";"E_CAM_PREPINP_BELTPWAIT";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Cassette module : Communication error with stepper node belt. Action: Step positioning to 'wait for cassette input' position.";"- Restart system"
"'24635";"E_CAM_PREPINP_TOBELTPWAIT";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Cassette module : Timeout of stepper drive belt. Action: Step positioning to 'wait for cassette input' position.";"- Check/replace stepper node."
"'24640";"E_CAM_INIT_JAM_INPUT";"Cassette jam in cassette module during initialisation. ";"Input light barrier of cassette module doesn't become free.";"Open right side panel and remove cassette."
"'24700";"E_IOC_MMSALLOC";"SW-configuration problem or SW-bug ";"mms_alloc() failed by allocating a message header block for IOBUS control module control task.";"Check Software configuration, if ok contact SI-DIS."
"'24710";"E_IOC_IOB5SIN3_DOWNLOAD_CAM";"- Software file not found on disk - Any IOBUS problem - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Software download to IOB_5SIN/3 outputs stepper node of cassette module failed.";"- Copy Software HEXfile to disk"
"'24711";"E_IOC_IOB5SIN2_DOWNLOAD_CAM";"- Software file not found on disk - Any IOBUS problem - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Software download to IOB_5SIN/2 outputs stepper node of cassette module failed.";"- Copy Software HEXfile to disk"
"'24712";"E_IOC_IOBSIN_DOWNLOAD_ALN";"- Software file not found on disk - Any IOBUS problem - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Software download to IOB_SIN stepper node of alignment failed.";"- Copy Software HEXfile to disk"
"'24713";"E_IOC_IOBSIN_DOWNLOAD_TRA";"- Software file not found on disk - Any IOBUS problem - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Software download to IOB_SIN stepper node of transport failed.";"- Copy Software HEXfile to disk"
"'24714";"E_IOC_IOBSIN_DOWNLOAD_SSC_SCAN";"- Software file not found on disk - Any IOBUS problem - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Software download to IOB_SIN stepper node of slowscan failed.";"- Copy Software HEXfile to disk"
"'24715";"E_IOC_IOBSIN_DOWNLOAD_SSC_LIFT";"- Software file not found on disk - Any IOBUS problem - Node defective - Check IO-Bus cable and connector - Replace stepper node ";"Software download to IOB_SIN stepper node of scanrolls lift failed.";"- Copy Software HEXfile to disk"
"'24716";"E_IOC_TST_NPIB_CONNECT";"Node not connected or defective. ";"IOBUS control module: Node test of Power Integration board failed.";"Connect node or replace."
"'24717";"E_IOC_TST_NERACTL_CONNECT";"Node not connected or defective. ";"IOBUS control module: Node test of Erasure Control board failed.";"Connect node or replace."
"'24718";"E_IOC_TST_NEMGST_CONNECT";"Node not connected or defective. ";"IOBUS control module: Node test of Emergency state node failed.";"Connect node or replace."
"'24719";"E_IOC_TST_NVMEADP_CONNECT";"Node not connected or defective. ";"IOBUS control module: Node test of VME Adaptor board failed.";"Connect node or replace."
"'24720";"E_IOC_SMPOWER_LOW";"- Line power selector switch wrong adjusted. - Line voltage too low. line voltage. ";"IOBUS control module: Stepper motor power supply too LOW.";"- Check line power selector switch, if correct adjusted to your"
"'24721";"E_IOC_SMPOWER_HIGH";"- Line power selector switch wrong adjusted (too low). - Fuse of power integration board power supply blown. - Power supply of power integration board broken or disconnected. - Power integration board defective line voltage. - Replace fuse. - Check power supply input to power integration board. - Replace Power integration board. ";"IOBUS control module: Stepper motor power supply too HIGH.";"- Check line power selector switch, if correct adjusted to your"
"'24722";"E_IOC_ERACTL_TIMEOUT";"- Hardware timer doesn't switch off erasure unit within timeout boarders (above max. timeout tolerance). ";"IOBUS control module: Erasure control board safety test: TIMEOUT.";"- Replace Erasure control board."
"'24723";"E_IOC_ERACTL_SETRELAIS";"- It is not possible to set relais on Erasure control board. Hardware problem. ";"IOBUS control module: Erasure control board safety test: Unable to set relais.";"- Replace Erasure control board."
"'24724";"E_IOC_ERACTL_OPENRELAIS";"- Safety relais on Erasure control board for interrupt power supply. to erasure lamps does not open. Hardware problem. ";"IOBUS control module: Erasure control board safety test: Safety Relais does not open again.";"- Replace Erasure control board."
"'24725";"E_IOC_ERACTL_TIMER";"- Harware timer NOT active, even if all erasure unit transformers are switched on. ";"IOBUS control module: Erasure control board safety test: Timer Error.";"- Replace Erasure control board."
"'24726";"E_IOC_ERACTL_CURRENTSENSE";"It is no current flow detected, even all lamps are switched on. - No power supply for all transformers and/or all lamps - Current sense board defective. - Current sense board not connected or cables defective. - Erasure control board defective. to erasure control board and erasure lamps, and replace defective unit/board/cables. - Replace Current Sense board. - Check/replace connection/cables for current sense detection. - Replace Erasure control board. ";"IOBUS control module: Erasure control board safety test: Current sense problem.";"- Check power supply to erasure unit transformers,"
"'24727";"E_IOC_ERACTL_TRANSFORMER1";"It is no current flow detected, when transformer 1 is on. - Both lamps connected to transformer 1 are blown. - No power supply for transformer 1 and/or connected lamps - Current sense board defective. - Current sense board cables defective. - Erasure control board defective. - Check power supply to erasure unit transformer 1, to erasure control board and erasure lamps, and replace defective unit/board/cables. - Replace Current Sense board. - Check/replace connection/cables for current sense detection. - Replace Erasure control board. ";"IOBUS control module: Erasure control board safety test: Problems with transformer 1.";"- Check lamps and replace."
"'24728";"E_IOC_ERACTL_TRANSFORMER2";"It is no current flow detected, when transformer 2 is on. - Both lamps connected to transformer 2 are blown. - No power supply for transformer 2 and/or connected lamps - Current sense board defective. - Current sense board cables defective. - Erasure control board defective. - Check power supply to erasure unit transformer 2, to erasure control board and erasure lamps, and replace defective unit/board/cables. - Replace Current Sense board. - Check/replace connection/cables for current sense detection. - Replace Erasure control board. ";"IOBUS control module: Erasure control board safety test: Problems with transformer 2.";"- Check lamps and replace."
"'24729";"E_IOC_ERACTL_TRANSFORMER3";"It is no current flow detected, when transformer 3 is on. - Both lamps connected to transformer 3 are blown. - No power supply for transformer 3 and/or connected lamps - Current sense board defective. - Current sense board cables defective. - Erasure control board defective. - Check power supply to erasure unit transformer 3, to erasure control board and erasure lamps, and replace defective unit/board/cables. - Replace Current Sense board. - Check/replace connection/cables for current sense detection. - Replace Erasure control board. ";"IOBUS control module: Erasure control board safety test: Problems with transformer 3.";"- Check lamps and replace."
"'2472A";"E_IOC_ERACTL_TRANSFORMER4";"It is no current flow detected, when transformer 4 is on. - Both lamps connected to transformer 4 are blown. - No power supply for transformer 4 and/or connected lamps - Current sense board defective. - Current sense board cables defective. - Erasure control board defective. - Check power supply to erasure unit transformer 4, to erasure control board and erasure lamps, and replace defective unit/board/cables. - Replace Current Sense board. - Check/replace connection/cables for current sense detection. - Replace Erasure control board. ";"IOBUS control module: Erasure control board safety test: Problems with transformer 4.";"- Check lamps and replace."
"'2472B";"E_IOC_ERACTL_TRANSFORMER5";"It is no current flow detected, when transformer 5 is on. - Both lamps connected to transformer 5 are blown. - No power supply for transformer 5 and/or connected lamps - Current sense board defective. - Current sense board cables defective. - Erasure control board defective. - Check power supply to erasure unit transformer 5, to erasure control board and erasure lamps, and replace defective unit/board/cables. - Replace Current Sense board. - Check/replace connection/cables for current sense detection. - Replace Erasure control board. ";"IOBUS control module: Erasure control board safety test: Problems with transformer 5.";"- Check lamps and replace."
"'2472C";"E_IOC_ERACTL_LAMPCONN";"Lamps are connected in wrong sequence to erasure control board. ";"IOBUS control module: Erasure control board safety test: Lamps wrong connected.";"- Check sequence of connection and turn."
"'2472D";"E_IOC_ERACTL_POWER";"No power supply detected on erasure control board. - Power supply not connected. - Erasure control board defective. - Replace Erasure control board. ";"IOBUS control module: Erasure control board safety test: Power supply error.";"- Check Power supply."
"'2472E";"E_IOC_ERACTL_FANCONN";"Erasure unit fan not connected or defective. - Replace fan if defective. ";"IOBUS control module: Erasure control board safety test: Fan not connected.";"- Check cabeling/connections of erasure unit fan."
"'2472F";"E_IOC_ERACTL_TSENSE_COOL";"It is not possible to cool down temperature sensor below higher trigger level. - Power unit fan defective. - Temperatur sensor defective on erasure control board. - Replace Erasure control board. ";"IOBUS control module: Erasure control board temp. sensor test: Timeout cooling down.";"- Replace power unit fan."
"'24730";"E_IOC_ERACTL_TSENSE_HEATLOW";"It is not possible to heat up temperatur sensor above lower trigger level. - Heating for temp.sensor defective on erasure control board. - Temperatur sensor defective on erasure control board. - Replace Erasure control board. ";"IOBUS control module: Erasure control board temp. sensor test: Timeout heating sensor.";"- Replace Erasure control board."
"'24731";"E_IOC_ERACTL_TSENSE_HEATHIGH";"It is not possible to heat up temperatur sensor above higher trigger level. - Heating for temp.sensor defective on erasure control board. - Temperatur sensor defective on erasure control board. - Replace Erasure control board. ";"IOBUS control module: Erasure control board temp. sensor test: Timeout heating sensor.";"- Replace Erasure control board."
"'24732";"E_IOC_EU_FANCONN";"Erasure unit fan not connected or defective. - Replace fan if defective. ";"IOBUS control module: Erasure Unit Fan not connected.";"- Check cabeling/connections of erasure unit fan."
"'24733";"E_IOC_VAC_VALVECONN";"Vacuum valve not connected or defective. - Replace valve if defective. ";"IOBUS control module: Vacuum valve not connected.";"- Check cabeling/connections of vacuum valve."
"'24734";"E_IOC_24V";"No 24V supply at power integration board. - Fuses blown. - Input line slector switch at wrong position. - Any connector not connected to power integration board. - Power integration board defective. - Check input line selector switch. - Check all connectors to power integration board - Replace power integration board ";"IOBUS control module: 24V supply error.";"- Check/replace fuses."
"'24735";"E_IOC_ERACTL_TIMER_NEGTOL";"- Hardware timer switches off erasure unit too early, below negativ timer boarder. ";"IOBUS control module: Erasure control board safety test: TIMER ERROR.";"- Replace Erasure control board."
"'24736";"E_IOC_ERACTL_FANSPEED";"Erasure unit fan speed too low. - Replace fan if defective. ";"IOBUS control module: Erasure control board safety test: Fan speed error.";"- Check erasure unit fan."
"'24740";"E_IOC_COMPRESET_PUMPOFF";"Any communication problem on IOBUS. ";"IOBUS control module: Error while switching vacuum pump off.";"Check IOBUS hardware and restart system."
"'24741";"E_IOC_COMPRESET_VALVERESET";"Any communication problem on IOBUS. ";"IOBUS control module: Error while performing reset of vacuum valve.";"Check IOBUS hardware and restart system."
"'24742";"E_IOC_COMPRESET_GALVOOFF";"Any communication problem on IOBUS. ";"IOBUS control module: Error while switching Galvo power off.";"Check IOBUS hardware and restart system."
"'24743";"E_IOC_COMPRESET_FANOFF";"Any communication problem on IOBUS. ";"IOBUS control module: Error while switching erasure unit fan off.";"Check IOBUS hardware and restart system."
"'24744";"E_IOC_COMPRESET_ERACTLRESET";"Any communication problem on IOBUS. ";"IOBUS control module: Error while performing reset of four times triac node.";"Check IOBUS hardware and restart system."
"'24745";"E_IOC_ERACTL_SET_RELAIS";"Any hardware problem. ";"IOBUS control module: Not possible to set safety relais on erasure control board.";"Replace erasure control board."
"'24780";"E_HDC_ATTACH_CAM";"Its not possible to get access to Shared memory of Cassette Module. Therefore no communication possible. This is a fatal error. ";"Attachment to Cassette module interface failed.";"Installation of new software."
"'24781";"E_HDC_ATTACH_TRA";"Its not possible to get access to Shared memory of TRA Therefore no communication possible. This is a fatal error. ";"Attachment to Transport module interface failed.";"Installation of new software."
"'24782";"E_HDC_ATTACH_ALN";"Its not possible to get access to Shared memory of ALN Therefore no communication possible. This is a fatal error. ";"Attachment to Alignment module interface failed.";"Installation of new software."
"'24783";"E_HDC_ATTACH_VEC";"Its not possible to get access to Shared memory of VEC Therefore no communication possible. This is a fatal error. ";"Attachment to Vera control module interface failed.";"Installation of new software."
"'24784";"E_HDC_INIT_STT_IOA";"Cannot initialize my input/output control state-transition-table. the VME. ";"init_hdc_stt_ioa_ () failed.";"Nothing can be done - Try to download again and restart"
"'24785";"E_HDC_INIT_STT_BRW";"Cannot initialize  my output control state-transition-table. the VME. ";"init_hdc_stt_brw_ () failed.";"Nothing can be done - Try to download again and restart"
"'24786";"E_HDC_INIT_STT_TRS";"Cannot initialize  my transport down control state-transition-table. the VME. ";"init_hdc_stt_trs_ () failed.";"Nothing can be done - Try to download again and restart"
"'24787";"E_HDC_ATTACH_DID";"Its not possible to get access to Shared memory of DID Therefore no communication possible. This is a fatal error. ";"Attachment to Direct ID control module interface failed.";"Installation of new software."
"'24790";"E_HDC_UIF_ASK_EU_LAMPS_BLOWN";"Lamp(s) xxx of erasure unit blown, or any fault in cabeling to this lamp(s). ";"Error number connected to user interface text for erasure unit lamp(s) blown.";"Replace erasure lamp(s)  or check cabeling."
"'24791";"E_HDC_INTERLOCK_OPEN";"Right side interlock is open. ";"Covering is removed or not quite closed.";"Close covering and reset SOLO."
"'24793";"E_HDCV_UIF_ASK_WRONG_CASS";"User fault Input of cassette in input buffer. ";"Handling control module :  Error number connected to user interface confirm text for wrong or wrong positioned cassette in input buffer.";"Remove cassette and put into buffer with correct orientation."
"'24794";"E_HDCV_UIF_ASK_IDENTIFICATION";"User fault of cassette identification. ";"Handling control module :  Error number connected to user interface confirm text for identification error of cassette to input.";"Remove cassette and do identification."
"'24795";"E_HDCV_UIF_ASK_NOT_IDENTIFIED";"User fault of cassette identification. ";"Handling control module :  Error number connected to user interface confirm text for not identified cassette in input.";"Remove cassette and do identification."
"'24796";"E_HDCV_UIF_ASK_READ_WRITE";"Reading or writing of RF-tag in cassette failed. ";"Handling control module :  Error number connected to user interface confirm text for cassette read/write error in input buffer.";"No cure."
"'24797";"E_HDCV_UIF_ASK_UNKNOWN_DEST";"The destination is unknown in this Configuration (CPF) Cluster. Cassette is wrong initialized or fault in CPF-File. ";"Handling control module :  Unknown Destination.";"Check your configuration (destination on cassette data and CPF-File)."
"'24798";"E_HDCV_UIF_ASK_UNKNOWN_PTYPE";"The plate type is unknown in this Configuration (CPF) Cluster. Cassette is wrong initialized or fault in CPF-File. ";"Handling control module :  Unknown Plate type.";"Check your configuration (plate type on cassette data and CPF-File)."
"'247A0";"E_HDC_ERACTL_SAFETY_RELAIS_DEF";"Erasure lamps are still on,  even if safety timer on ERACTL board is off. - Wrong detection of current through any lamp. Erasure control board defective or Erasure sense board defective or cabeling between both boards defective. - Test and replace defective board or cabeling. ";"- Safety Relais on erasure control board is defective.";"- Replace erasure control board."
"'247A1";"E_HDC_ERACTL_SAFETY_CHECK_TIMEOUT";"Timeout occurred  while Safety check of erasure control board. ";"Any hardware defect in safety circuit on erasure control board.";"Replace erasure control board."
"'247A2";"E_HDC_PU_TEMP_TOO_HIGH";"Temperature of Power Unit is too high. ";"Transformers producing too much heat.";"Check if everything is ok with erasure unit."
"'247A3";"E_HDC_EU_FAN_NOT_CONNECTED";"Erasure unit fan not connected. - Power integration board defective. - Replace power integration board. ";"- Fan is not connected or cabel is broken.";"- Check cabeling to erasure unit fan."
"'247A4";"E_HDC_EU_FAN_SPEED";"Erasure unit fan speed too low. ";"Fan is blocked or runs stiff.";"Check erasure unit fan."
"'247A5";"E_HDC_CA_JAM_CAM";"Cassette jam. ";"Cassette jam occurred in cassette unit.";"Open right side cover and remove cassette."
"'247A6";"E_HDC_IP_JAM_TRA_SCAN";"IP jam in scanner. to light barrier in scanner. Light barrier remains free. ";"IP jam occurred while transport of IP from scanner position bar down";"Open right side cover and put IP into cassette."
"'247A7";"E_HDC_IP_JAM_SSC";"IP jam. Light barrier in scanner doesn't become interrupted while moving the Image Plate upwards after scanning. ";"IP jam occurred in scanner.";"Open right side cover and put IP into cassette."
"'247A8";"E_HDC_INIT_IPNOCASS";"IP detected during initialisation but no cassette. ";"Cassette has been removed or light barrier on clamping is defective.";"Remove IP or change light barrier."
"'247A9";"E_HDC_ASK_UIF_JAM_REPAIRED";"Ask user if IP Jam has been repaired. ";"IP Jam occurred during last cycle.";"Press 'confirm' or 'ESC'"
"'247AA";"E_HDC_IP_JAM_SSC_ERASE";"IP jam. Light barrier in scanner doesn't become free while erasing the Image Plate with scanner rolls. ";"IP jam occurred in scanner.";"Open right side cover and put IP into cassette."
"'247AB";"E_HDC_IP_JAM_TRA_VACUUM";"IP jam in transport unit. cassette down to scanner. No more vacuum is detected. ";"Transport unit lost the image plate while transport of IP from";"Open right side cover and put IP into cassette."
"'247AC";"E_HDC_IP_JAM_TRA_PUTONBAR";"IP jam in transport unit. position bar in scanner. The IP was not detected by alignment light barrier and did not arrive in scanner. ";"Any severe problem while putting the image plate down to the";"Open right side cover and put IP into cassette."
"'247AD";"E_HDC_CASSSWITCH_BLOCKED";"Cassette Module: Cassette switch on clamping doesn't become free. ";"Switch is mechanically blocked or light barrier is defective.";"Check if switch is working correctly and replace if necessary.."
"'247B0";"E_HDC_ERACTL_TRIAC";"Erasure control board triac defective. should be switched off. ";"Current through any lamp is detected, even erusure unit";"Replace Erasure Control Board"
"'247B7";"E_HDC_A_BRW";"Control command function execution failed. ";"Any severe problem in queuing mechanism to other component.";"Check underlying error code for details."
"'247B8";"E_HDC_A_IOA";"Control command function execution failed. ";"Any severe problem in queuing mechanism to other component.";"Check underlying error code for details."
"'247B9";"E_HDC_A_TRS";"Control command function execution failed. ";"Any severe problem in queuing mechanism to other component.";"Check underlying error code for details."
"'247BA";"E_HDC_AINIT_TRA";"Sending command 'initialize' to transport component, failed. ";"Any severe problem in queuing mechanism to cassette module component.";"Check underlying error code for details."
"'247BB";"E_HDC_AINIT_ALN";"Sending command 'initialize' to Alignment component, failed. ";"Any severe problem in queuing mechanism to cassette module component.";"Check underlying error code for details."
"'247BC";"E_HDC_AINIT_CAM";"Sending command 'initialize' to cassette module 1 component, failed. ";"Any severe problem in queuing mechanism to cassette module component.";"Check underlying error code for details."
"'24801";"E_SSC_DRV_SFAST_FORWARD";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Start running forward with high speed.";"- Restart system"
"'24802";"E_SSC_DRV_SFAST_BACKWARD";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Start running backward with high speed.";"- Restart system"
"'24803";"E_SSC_DRV_SFASTXPOS";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Start X-positioning backwards with high speed.";"- Restart system"
"'24804";"E_SSC_DRV_SERASE_SPOS";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Step positioning to 'start erase' position.";"- Restart system"
"'24805";"E_SSC_DRV_SERASE_XPOS";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: X-positioning backwards to prepare erasure.";"- Restart system"
"'24806";"E_SSC_DRV_SERASEPOS";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Step positioning to 'start erase' position.";"- Restart system"
"'24807";"E_SSC_DRV_POSXTOBAR";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Start  positioning from Xpos backwards to 'IP on bar' pos.";"- Restart system"
"'24808";"E_SSC_DRV_SMLSR_POSDELTALB";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Start  positioning through light barrier.";"- Restart system"
"'24809";"E_SSC_DRV_SMLSR_POSBOTHDNBW";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Start  positioning to both rolls down position, backward from home.";"- Restart system"
"'2480A";"E_SSC_DRV_SFREEPIN_POSFWD";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Step positioning forward from position 'X-light barrier free' to position 'PIN diodes free'.";"- Restart system"
"'2480B";"E_SSC_DRV_SERASEPOS_SECTIONS";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Step positioning upwards in sections during erasure.";"- Restart system"
"'2480C";"E_SSC_DRV_SCANPOS_DOWNRETRY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Step positioning downwards to free IP in case of transport upwards jam (Light barrier is not reached).";"- Restart system"
"'2480D";"E_SSC_DRV_SCANPOS_UPRETRY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Step positioning up towards Light barrier for a short distance.";"- Restart system"
"'2480E";"E_SSC_DRV_LSRRUN_FW";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Start running forward.";"- Restart system"
"'2480F";"E_SSC_DRV_LSRSTOP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Stop running.";"- Restart system"
"'24810";"E_SSC_DRV_SMLSRPOS_ENDBW";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Step positioning backwards to end of cycle.";"- Restart system"
"'24811";"E_SSC_DRV_LSRRUN_BW";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Start running backward.";"- Restart system"
"'24820";"E_SSC_SXFAST_FORWARD";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Start X-positioning forward with high speed.";"- Restart system"
"'24821";"E_SSC_TO_SXFAST_FORWARD";"- Drive doesn't reach X-pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Slowscan module: Timeout of scanner drive. Action: X-positioning.";"- Check mechanics."
"'24822";"E_SSC_SXFAST_BACKWARD";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Start X-positioning backward with high speed.";"- Restart system"
"'24823";"E_SSC_TO_SXFAST_BACKWARD";"- Drive doesn't reach X-pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Slowscan module: Timeout of scanner drive. Action: X-positioning.";"- Check mechanics."
"'24824";"E_SSC_IPTOSTARTERASE";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Step positioning to 'prepare erase' position.";"- Restart system"
"'24825";"E_SSC_TO_IPTOSTARTERASE";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Slowscan module: Timeout scanner drive. Action: Step positioning to 'prepare erase' position.";"- Check/replace stepper node."
"'24826";"E_SSC_TO_POS_LSR";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Slowscan module: Timeout lift scanrolls drive. Action: Step positioning to any position.";"- Check/replace stepper node."
"'24827";"E_SSC_TO_ERASE_XPOS";"- Drive doesn't reach X-pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Slowscan module: Timeout of scanner drive. Action: X-positioning.";"- Check mechanics."
"'24828";"E_SSC_TO_ERASE_POS";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Slowscan module: Timeout scanrolls drive. Action: Step positioning to 'start erase' position.";"- Check/replace stepper node."
