"ErrorCode";"Identifier";"Meaning";"Reason";"Cure"
"'24829";"E_SSC_TO_X_POS";"- Drive doesn't reach X-pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Slowscan module: Timeout of scanner drive. Action: X-positioning.";"- Check mechanics."
"'2482A";"E_SSC_A_POSXTOBAR";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Start  positioning from Xpos backwards to 'IP on bar' pos.";"- Restart system"
"'2482B";"E_SSC_A_TO_POSXTOBAR";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Slowscan module: Timeout scanrolls drive. Action: Step positioning from 'X-pos' up to 'IP on bar' position.";"- Check/replace stepper node."
"'2482C";"E_SSC_AINIT_LSRPOSDELTALB";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Start  positioning through light barrier for home positioning.";"- Restart system"
"'2482D";"E_SSC_AINIT_TO_LSRPOSDELTALB";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Slowscan module: Timeout lift scanrolls drive. Action: Step positioning through light barrier for home positioning.";"- Check/replace stepper node."
"'2482E";"E_SSC_A_HOMELSR";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Home positioning.";"- Restart system"
"'2482F";"E_SSC_A_TOHOMELSR";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Slowscan module : Timeout of stepper drive lift scanrolls. Action: home positioning.";"- Check mechanics."
"'24830";"E_SSC_AINIT_LSRPOSBOTHDNBW";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Start  positioning to both rolls down, backward from home position.";"- Restart system"
"'24831";"E_SSC_AINIT_TO_LSRPOSBOTHDNBW";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Slowscan module: Timeout lift scanrolls drive. Action: Step positioning to both rolls down, backward from home position.";"- Check/replace stepper node."
"'24832";"E_SSC_AINIT_LSRPOSTDOWN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Start  positioning to postscan roll down, during initialisation.";"- Restart system"
"'24833";"E_SSC_AINIT_TO_LSRPOSTDOWN";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Slowscan module: Timeout lift scanrolls drive. Action: Step positioning to postscan roll down, during initialisation.";"- Check/replace stepper node."
"'24834";"E_SSC_AINIT_SCANPOSFREEPIN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Start  positioning forward until PIN diodes are free.";"- Restart system"
"'24835";"E_SSC_AINIT_TO_SCANPOSFREEPIN";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Slowscan module: Timeout scanrolls drive. Action: Step positioning forward until PIN diodes are free.";"- Check/replace stepper node."
"'24836";"E_SSC_DNPOS_PREPARE_RETRY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Start  step positioning downwards in prepare erasure retry cycle.";"- Restart system"
"'24837";"E_SSC_TO_DNPOS_PREPARE_RETRY";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Slowscan module: Timeout scanrolls drive. Action: Step positioning downwards in prepare erasure retry cycle.";"- Check/replace stepper node."
"'24838";"E_SSC_UPPOS_PREPARE_RETRY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Start  step positioning upwards in prepare erasure retry cycle.";"- Restart system"
"'24839";"E_SSC_TO_UPPOS_PREPARE_RETRY";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Slowscan module: Timeout scanrolls drive. Action: Step positioning upwards in prepare erasure retry cycle.";"- Check/replace stepper node."
"'2483A";"E_SSC_DNPOS_ERASE_RETRY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Start  step positioning downwards in erasure retry cycle.";"- Restart system"
"'2483B";"E_SSC_TO_DNPOS_ERASE_RETRY";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Slowscan module: Timeout scanrolls drive. Action: Step positioning downwards in erasure retry cycle.";"- Check/replace stepper node."
"'2483C";"E_SSC_UPPOS_ERASE_RETRY";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node scanrolls. Action: Start  step positioning upwards in erasure retry cycle.";"- Restart system"
"'2483D";"E_SSC_TO_UPPOS_ERASE_RETRY";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Slowscan module: Timeout scanrolls drive. Action: Step positioning upwards in erasure retry cycle.";"- Check/replace stepper node."
"'2483E";"E_SSC_CONFIG_LSRIRP_POSLSR";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Start  positioning to both rolls down.";"- Restart system"
"'2483F";"E_SSC_CONFIG_LSRIRP_TO_POSLSR";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Slowscan module: Timeout lift scanrolls drive. Action: Step positioning to both rolls down.";"- Check/replace stepper node."
"'24840";"E_SSC_CONFIG_LSRIRP_HOMELSR";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Home positioning.";"- Restart system"
"'24841";"E_SSC_CONFIG_LSRIRP_TO_HOMELSR";"- Drive doesn't reach home pos. because of any mechanical problems. - No stepper power supply. - Problems with stepper motor. - Problems with home pos. light barrier. - Problems with stepper node. - Check stepper power supply. - Check motor (connected ?). - check/replace home pos. light barrier and cable. - Check/replace stepper node. ";"Slowscan module : Timeout of stepper drive lift scanrolls. Action: home positioning.";"- Check mechanics."
"'24842";"E_SSC_AFEED_LSRRUN";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Start running  for retry close prescan rolls in feed IP procedure.";"- Restart system"
"'24843";"E_SSC_AFEED_LSRSTOP";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Stop running in feed IP procedure.";"- Restart system"
"'24844";"E_SSC_AINIT_LSRENDCYCLE";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Start  positioning to end of cycle position, during initialisation.";"- Restart system"
"'24845";"E_SSC_AINIT_TO_LSRENDCYCLE";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Slowscan module: Timeout lift scanrolls drive. Action: Step positioning to end of cycle position, during initialisation.";"- Check/replace stepper node."
"'24846";"E_SSC_AINIT_LSRENDBW";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Start  positioning to end of cycle position backwards, during initialisation.";"- Restart system"
"'24847";"E_SSC_AINIT_TO_LSRENDBW";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Slowscan module: Timeout lift scanrolls drive. Action: Step positioning to end of cycle position backwards, during initialisation.";"- Check/replace stepper node."
"'24848";"E_SSC_A_LSRRUN_LBHFREE";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Start running  until home lightbarrier free .";"- Restart system"
"'24849";"E_SSC_A_LSRSTOP_LBHFREE";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Stop running  until home lightbarrier free .";"- Restart system"
"'2484C";"E_SSC_AADJUST_LSRADDLBFLAG";"- Disturbance on IO-Bus - Error on IO-Bus cable or node disconnected/bad contact - Node defective - Check/Replace IO-Bus cable and connector - Check/Replace stepper node ";"Slowscan module : Communication error with stepper node lift scanrolls. Action: Start  positioning from position light barrier forward interrupted to preroll down position.";"- Restart system"
"'2484D";"E_SSC_AADJUST_TOLSRADDLBFLAG";"Stepper node UPI remains busy. - Problems with stepper node. - Problems with IOBUS connector/cable - Check/replace IOBUS connector and cable. ";"Slowscan module: Timeout lift scanrolls drive. Action: Step  positioning from position light barrier forward interrupted to preroll down position.";"- Check/replace stepper node."
"'2484E";"E_SSC_LOAD_SPP_FILE";"Slowscan module : Wrong spare part parameter file. ";"Wrong diskette.";"Insert correct diskette."
"'2484F";"E_SSC_LOAD_SPP_LSRMOTTYPE";"Slowscan module : Liftscanroll motortype parameter missing. Check if  ""lsr_motor_type"" parameter on floppy is OK. ";"Wrong spare part parameter file or file corrupted.";"Insert correct diskette."
"'24870";"E_SSC_INIT_IP_JAM";"- Real jam of Image plate in scanner. - Any problem with scanrolls stepper drive - If no IP in scanner, IP-detection lightbarrier or cable defective. - Check functionality of scanrolls stepper drive ( motor, cables, stepper board). - Replace light barrier and/or cable. ";"Slowscan module: IP Jam during initialisation. Light barrier doesn't become free during initialisation procedure.";"- Analyse fault of IP jam, and take IP out."
"'24871";"E_SSC_ATTACH_ICN";"Its not possible to get access to Shared memory of ICN Therefore no communication possible. This is a fatal error. ";"Slowscan module : Attachment to Infocounter library failed.";"System Ressources exhausted??"
"'2495E";"E_SSC_IOBSIN_SCAN_DOWNLOAD";"- No hexfile present on C-partition. - Stepper node defective. - Any data transfer problem. - Replace stepper node. - Check cabeling and replace if necessarry. ";"Slowscan Unit: SW Download to stepper node scanner failed.";"- Copy hexfile to C-partition of harddisk"
"'2495F";"E_SSC_IOBSIN_LIFT_DOWNLOAD";"- No hexfile present on C-partition. - Stepper node defective. - Any data transfer problem. - Replace stepper node. - Check cabeling and replace if necessarry. ";"Slowscan Unit: SW Download to stepper node lift scanrolls failed.";"- Copy hexfile to C-partition of harddisk"
"'24C00";"E_COB_START_MALLOCCB";"Unable to allocate memory for the control block ";"malloc() failed";"Provide more resources?!"
"'24C01";"E_COB_START_CONFIG";"Cannot configure COB by means of NVF ";"configure() failed";"Ensure that the NVFs for COB are not corrupted."
"'24C02";"E_COB_START_MMSOPEN";"Cannot attach to Message Management System ";"mms_open() failed";"No cure."
"'24C03";"E_COB_START_SMQUEUEID";"Cannot get a queue ID for COB from System Manager ";"sm_queueid() failed";"Out of resources?"
"'24C04";"E_COB_START_QCREATE";"Cannot create input queue for COB ";"mms_qecreate() failed";"No cure."
"'24C05";"E_COB_START_SMSHARE";"Cannot allocate shared memory ";"sm_share() failed";"Check consistency between COB-users and the COB component."
"'24C06";"E_COB_START_SMTASKID";"Cannot get a task ID from the System Manager ";"sm_taskid() failed";"Out of resources?"
"'24C07";"E_COB_START_TASKCREATE";"OS refused to create COB task ";"lib_taskcreate() failed";"Out of resources?"
"'24C08";"E_COB_START_SCPEND";"cannot pend of mailbox for synchronisation with COB task ";"sc_pend() failed";"No cure."
"'24C09";"E_COB_START_SYNCVALUE";"Software inconsistency. ";"Syncvalue that has been given by COB through the mailbox is not what we expect.";"No cure."
"'24C0A";"E_COB_TASK_SCPOST";"Cannot post syncmessage to mailbox ";"sc_post() failed";"No cure."
"'24C0B";"E_COB_TASK_QPEND";"COB cannot pend on its input queue ";"mms_qpend() failed";"no cure."
"'24C0C";"E_COB_TASK_UNKNOWNCLASS";"received a message that has not been sent by the COB interface. Possible reasons: - software inconsistency ";"message class received is unknown";"Resinstall software."
"'24C0D";"E_COB_CFG_LOADDEFAULTS";"Cannot load default configuration ";"nvf_copy_virgin() failed";"Out of resources?"
"'24C0E";"E_COB_CFG_OVERWRITEDEFAULTS";"Cannot overwrite default configuration with NVF data ";"nvf_read_values() failed";"Out of resources?"
"'24C0F";"E_COB_OBS_NOTIFYLOCK";"Cannot lock observer list for exclusive access ";"lock_observers() failed";"OS failure - no cure."
"'24C10";"E_COB_OBS_SNM_ALLO";"Cannot allocate notification message to send to an observer ";"mms_alloc() failed";"Out of resources or MMS leak"
"'24C11";"E_COB_OBS_SNM_QPOST";"Cannot post notification to an observer's input queue ";"mms_qpost() failed";"Invalid Queue ID specified during attach?"
"'24C12";"E_COB_OBS_INIT_SEMACREATE";"Cannot create semaphore to shield the list of observers against concurrent access ";"sc_screate() failed";"Out of resources?"
"'24C13";"E_COB_OBS_SNM_ALLOC";"Cannot allocate notification message ";"mms_alloc() failed";"Out of resources?"
"'24C14";"E_COB_START_INIT_OBS";"Cannot initialize the COB observer list ";"initialize_observer_list() failed";"Software error - no cure"
"'24C15";"E_COB_OBS_REM_OBSERVERNOTFOUND";"observer to be removed not found in the COB observer list ";"remove_observer() failed";"remove request ignored, rely on automatic recovery, but report this to R&D."
"'24C16";"E_COB_OBS_MOD_OBSERVERNOTFOUND";"observer to be modified not found in the COB observer list ";"modify_observer() failed";"modify request ignored, report this to R&D."
"'24C17";"E_COB_OBS_ADD_OBSERVEREXISTS";"observer to be added already exists in the COB observer list ";"add_observer() failed";"add request ignored, report this to R&D."
"'24C18";"E_COB_OBS_ADD_TOOMANYOBSERVERS";"COB observer list is full, no additional observers can be added. ";"add_observer() failed";"add request ignored, report this to R&D."
"'24C19";"E_COB_IFC_ATTACHSHARE";"cannot attach to COB due to an error while trying to share memory with the task. ";"sm_share() failed";"software inconsistency - install a complete release, not just parts!"
"'24C1A";"E_COB_IFC_ATTACHOBS_LOCK";"cannot lock COB observer list against concurrent access ";"lock_observer() failed";"no cure - report this to R&D."
"'24C1B";"E_COB_IFC_ATTACHOBS_ADD";"observer to be added already exists in the COB observer list or observer list full ";"add_observer() failed";"add request ignored, report this to R&D."
"'24C1C";"E_COB_IFC_ATTACHOBS_UNLOCK";"cannot unlock COB observer list ";"unlock_observer() failed";"no cure - report this to R&D."
"'24C1D";"E_COB_IFC_DETACHOBS_LOCK";"cannot lock COB observer list against concurrent access ";"lock_observer() failed";"no cure - report this to R&D."
"'24C1E";"E_COB_IFC_DETACHOBS_REMOVE";"observer to be removed does not exist in the COB observer list ";"remove_observer() failed";"remove request ignored, report this to R&D."
"'24C1F";"E_COB_IFC_DETACHOBS_UNLOCK";"cannot unlock COB observer list ";"unlock_observer() failed";"no cure - report this to R&D."
"'24C20";"E_COB_IFC_SEND_ALLOC";"Cannot allocate message header to send a message to COB ";"mms_alloc() failed";"Increase number of MMS headers for the caller."
"'24C21";"E_COB_IFC_SEND_POST";"Cannot post message header to COB's input queue. ";"mms_qpost() failed";"See MMS error."
"'24C22";"E_COB_IFC_MODIFYOBS_LOCK";"cannot lock COB observer list against concurrent access ";"lock_observer() failed";"no cure - report this to R&D."
"'24C23";"E_COB_IFC_MODIFYOBS_MODIFY";"observer to be modified does not exist in the COB observer list ";"modify_observer() failed";"modify request ignored, report this to R&D."
"'24C24";"E_COB_IFC_MODIFYOBS_UNLOCK";"cannot unlock COB observer list ";"unlock_observer() failed";"no cure - report this to R&D."
"'24C25";"E_COB_IFC_ATTACHMALLOC";"cannot allocate context for cob interface ";"malloc() failed";"out of resources??"
"'24C26";"E_COB_START_INIT_DATASTORE";"Cannot initialize the datastore or create the semaphore ";"initialize_datastore() failed";"out of resources?"
"'24C27";"E_COB_IFC_ERACNT_OOR";"The allowed range for cassettes to be erased at a time is between 1 and 9 (incl.). These limits have been exceeded. ";"Number of cassettes to be erased out of range";"Specify a number between 1 and 9."
"'24C28";"E_COB_DTA_LOCKSEMA";"Cannot pend on datastore's semaphore ";"sc_spend() failed";"Resolve OS error"
"'24C29";"E_COB_DTA_RELEASESEMA";"Cannot allow access to the datastore for others again ";"sc_spost() failed";"Resolve OS error"
"'24C2A";"E_COB_USRCMD_RELEASE_STORE";"Cannot lock datastore ";"lock_datastore() failed";"Resolve OS error"
"'24C2B";"E_COB_USRCMD_LOCK_STORE";"Cannot release datastore ";"release_datastore() failed";"Resolve OS error"
"'24C2C";"E_COB_IFC_GETMETHODNOTIMPLEMENTED";"A method should be used, that is available in the interface, but not in the COB task ";"The requested command is not implemented.";"Ensure that the software is consistent, it looks as if COB.PPC is older than other components."
"'24C2D";"E_COB_IFC_GET_LOCKSTORE";"Unable to get exclusive access to the datastore ";"Cannot lock datastore";"OS error - no cure"
"'24C2E";"E_COB_IFC_GET_RELEASESTORE";"Cannot make datastore accessible for others again. ";"Cannot release datastore";"OS error - no cure"
"'24C2F";"E_COB_IFC_SET_PROGRESS_LOC_OOR";"value out of range ";"location of the progress info out of range";"solve  the bug in caller"
"'24C30";"E_COB_IFC_SET_PROGRESS_MMSALLOC0";"out of mms blocks? ";"mms_alloc failed";"check configuration"
"'24C31";"E_COB_IFC_SET_PROGRESS_MMSALLOC_1";"out of mms blocks? ";"mms_alloc failed";"check configuration"
"'24C32";"E_COB_IFC_SET_PROGRESS_PARX_IS_NULL";"Bug in the caller ";"NULL pointer passed instead a ptr-to-char";"Solve in R&D!"
"'24C33";"E_COB_IFC_SET_PROGRESS_PAR1_IS_NULL";"Bug in the caller ";"NULL pointer passed instead a ptr-to-char";"Solve in R&D!"
"'24C34";"E_COB_IFC_SET_PROGRESS_MODE_OOR";"Bug in the caller ";"unknown progress mode";"Solve in R&D!"
"'24C35";"E_COB_IFC_SETSTATIONNAME_NULLPTR";"Bug in the caller ";"NULL pointer passed instead a ptr-to-char";"Solve in R&D!"
"'24C36";"E_COB_IFC_SET_STATIONNAME_MMSALLOC";"out of MMS blocks ";"mms_alloc failed";"check configuration"
"'24C37";"E_COB_IFC_SETAETITLE_NULLPTR";"Bug in the caller ";"NULL pointer passed instead a ptr-to-char";"Solve in R&D!"
"'24C38";"E_COB_IFC_SETAETITLE_MMSALLOC";"out of MMS blocks ";"mms_alloc failed";"check configuration"
"'24C39";"E_COB_IFC_SETSWVERSION_NULLPTR";"Bug in the caller ";"NULL pointer passed instead a ptr-to-char";"Solve in R&D!"
"'24C3A";"E_COB_IFC_SETSWVERSION_MMSALLOC";"out of MMS blocks ";"mms_alloc failed";"check configuration"
"'24C3B";"E_COB_IFC_SETHOSTNAME_NULLPTR";"Bug in the caller ";"NULL pointer passed instead a ptr-to-char";"Solve in R&D!"
"'24C3C";"E_COB_IFC_SETHOSTNAME_MMSALLOC";"out of MMS blocks ";"mms_alloc failed";"check configuration"
"'24C3D";"E_COB_IFC_SETIPADDR_NULLPTR";"Bug in the caller ";"NULL pointer passed instead a ptr-to-char";"Solve in R&D!"
"'24C3E";"E_COB_IFC_SETIPADDR_MMSALLOC";"out of MMS blocks ";"mms_alloc failed";"check configuration"
"'24C3F";"E_COB_IFC_SETNETMASK_NULLPTR";"Bug in the caller ";"NULL pointer passed instead a ptr-to-char";"Solve in R&D!"
"'24C40";"E_COB_IFC_SETNETMASK_MMSALLOC";"out of MMS blocks ";"mms_alloc failed";"check configuration"
"'24C41";"E_COB_IFC_SETDEFROUTER_NULLPTR";"Bug in the caller ";"NULL pointer passed instead a ptr-to-char";"Solve in R&D!"
"'24C42";"E_COB_IFC_SETDEFROUTER_MMSALLOC";"out of MMS blocks ";"mms_alloc failed";"check configuration"
"'24C43";"E_COB_IFC_SETMAILHOST_NULLPTR";"Bug in the caller ";"NULL pointer passed instead a ptr-to-char";"Solve in R&D!"
"'24C44";"E_COB_IFC_SETMAILHOST_MMSALLOC";"out of MMS blocks ";"mms_alloc failed";"check configuration"
"'24C45";"E_COB_IFC_SETREDIR_NULLPTR";"Bug in the caller ";"NULL pointer passed instead a ptr-to-char";"Solve in R&D!"
"'24C46";"E_COB_IFC_SETREDIR_MMSALLOC";"out of MMS blocks ";"mms_alloc failed";"check configuration"
"'24C47";"E_COB_IFC_SETPOSSDESTS_NULLPTR";"Bug in the caller ";"NULL pointer passed instead a ptr-to-char";"Solve in R&D!"
"'24C48";"E_COB_IFC_SETPOSSDESTS_MMSALLOC";"out of MMS blocks ";"mms_alloc failed";"check configuration"
"'24C49";"E_COB_IFC_SETPOSSDESTS_OOR";"Check configuration - we cannot tackle more than 20 destinations within one configuration. ";"number of possible destinations out of range";"correct configuration."
"'24C4A";"E_COB_IFC_SETQUEUEINFO_NULLPTR";"Bug in the caller ";"NULL pointer passed instead a ptr-to-char";"Solve in R&D!"
"'24C4B";"E_COB_IFC_SETQUEUEINFO_MMSALLOC";"out of MMS blocks ";"mms_alloc failed";"check configuration"
"'24C4C";"E_COB_DTA_UPDREDIR_NULLPTR";"the place where we expected a message block is emtpy ";"NULL pointer passed instead of a block";"Incorrect call - remove software bug"
"'24C4D";"E_COB_DTA_UPDPOSSDEST_NULLPTR";"the place where we expected a message block is emtpy ";"NULL pointer passed instead of a block";"Incorrect call - remove software bug"
"'24C4E";"E_COB_DTA_UPDQINFO_NULLPTR";"the place where we expected a message block is emtpy ";"NULL pointer passed instead of a block";"Incorrect call - remove software bug"
"'24C4F";"E_COB_IFC_SETQUEUEINFO_NUMJOBSOOR";"cannot update COB's datastore with queue information - out of space and out of specs!! ";"Too much jobs in queue";"Queue must not hold more than 10 entries!!"
"'24C50";"E_COB_DTA_UPDQINFO_DESTNOTFOUND";"the destination specified for a job in the queue could not be found in the list of possible destinations!! ";"Unknown destination for job in queue";"Inconsistent configuration - parse CPF!!"
"'24C51";"E_COB_IFC_EE_NULLERROR";"0x00 is defined as ok, not as an error condition ";"error code to set is 0x00";"Remove software bug in calling entity"
"'24C52";"E_COB_IFC_EE_STRINGPAROOR";"The specified string parameter is either an empty string or it is too long. ";"Parameter out of range";"Remove software bug in calling entity"
"'24C53";"E_COB_IFC_EE_MMSALLOC";"Cannot allocate an MMS block to send the string parameter to COB. ";"mms_alloc() failed";"Provide more MMS resources to the calling entity"
"'24C54";"E_COB_ERR_EQINCONSISTENCY";"Software bug ";"added a code to the queues but it cannot be retrieved anymore";"Correct queue handling in COB - if this appears at a customer site, inform R&D immediately!!"
"'24C55";"E_COB_ERR_DELERRDOESNOTEXIST";"This code has not been set in the code queues for any reason ";"Attempt to remove a code that does not exist anymore in the code queues";"Rely on automatic recovery."
"'24C56";"E_COB_ERR_ADD_NOSPACE";"Attempt to post more than 20 code entries at a time to COB. This exceeds the limit of 20 entries. ";"out of resources";"Inform R&D."
"'24C57";"E_COB_ERR_REMCODENOTFOUND";"";"code to be removed has not been found ";"rely on automatic recovery"
"'24C58";"E_COB_IFC_SETCOMPSTATEIDMMSALLOC";"unable to allocate memory to store the component name ";"mms_alloc() failed";"Software bug - no cure"
"'24C59";"E_COB_IFC_SETCOMPSTATEIDOOR";"component state ID cannot be interpreted - the installed software seems to be inconsistent ";"component state is out of range";"install a complete release!!"
"'24C5A";"E_COB_IFC_SETCOMPSTATENULLID";"expected an indentification string for a component and received a NULL pointer ";"NULL pointer given instead of a component name";"software bug - no cure"
"'24C5B";"E_COB_STAT_SET_NOCOMPNAME";"expected an indentification string for a component and received a NULL pointer ";"NULL pointer given instead of a component name";"software bug - no cure"
"'24C5C";"E_COB_STAT_CREATETOOMANY";"attempt to create the 51st component - we cannot handle more than 50 components. ";"out of resources";"software bug - no cure"
"'24C5D";"E_COB_IFC_SETOUTFEAT_MMSALLOC";"cannot allocate an MMS block to pass the output features to the COB task. ";"mms_alloc() failed";"Provide more resources to the caller"
"'24C5E";"E_COB_IFC_SETOUTFEAT_OOR";"at least one of the destinations specified for the redirection is exceeds the maximum size of 16. ";"destination length out of range";"Software bug - no cure"
"'24C5F";"E_COB_USRCMD_SOF_NODATA";"severe software or configuration bug ";"control block is missing in message";"No cure - report to R&D"
"'24C60";"E_COB_IFC_SETREDUNAVAIL_MMSALLOC";"unable to create MMS block to tell COB that a host is unavailable ";"mms_alloc failed";"provide more small MMS blocks to caller (should be RED)."
"'24C61";"E_COB_TASK_ATTACH";"Cannot attach to one of the components needed ";"attach to a component failed";"No cure - solve bug!"
"'24C62";"E_COB_INSTALL_ACTIVE";"An attempt has been made to install an item while another item is reported to be currently installed. things at the same time . ";"Installation is already active";"Ensure that there are not two people installing"
"'24C63";"E_COB_START_LOAD_COMPONENTS";"See underlying error code to see what went wrong ";"Loading or starting of a component failed";"Check configuration and or integrity of the release."
"'24C64";"E_COB_START_LOADUIF";"the file specified seems to be not a valid executable ";"loading of the UIF component failed";"Check release integrity and configuration settings"
"'24C65";"E_COB_START_STARTUIF";"please have a look into the logfile, which error code has been reported by UIF itself ";"starting the UIF component failed";"check configuration"
"'24C66";"E_COB_START_LOADCPF";"the file specified seems to be not a valid executable ";"loading of the CPF component failed";"Check release integrity and configuration settings"
"'24C67";"E_COB_START_STARTCPF";"please have a look into the logfile, which error code has been reported by UIF itself ";"starting the CPF component failed";"check configuration"
"'24C68";"E_COB_IFC_SETACTPROG_MMSALLOC";"failed to allocate space for the string parameter ";"mms_alloc failed";"provide more resources!"
"'24C69";"E_COB_IFC_SETLAST_REPAIRMMSALLOC";"Out of resources ";"mms_alloc failed";"Provide more resources"
"'24C6A";"E_COB_IFC_SETLASTREPAIRIDOOR";"This is too long for a valid date string ";"Parameter size out of range";"Correct Software"
"'24C6B";"E_COB_IFC_SETLASTREPAIRNULL";"NULL pointer seen instead of a valid string ";"NULL pointer passed";"Correct Software"
"'24C6C";"E_COB_IFC_SETERRORHIST_NULLPTR";"NULL pointer seen instead of a valid string ";"NULL pointer passed";"Correct Software"
"'24C6D";"E_COB_IFC_SETERRORHISTMMSALLOC";"Out of resources ";"mms_alloc failed";"Provide more resources"
"'24C6E";"E_COB_IFC_SETERRORHITLIST_NULLPTR";"NULL pointer seen instead of a valid string ";"NULL pointer passed";"Correct Software"
"'24C6F";"E_COB_IFC_SETERRORHITLISTMMSALLOC";"Out of resources ";"mms_alloc failed";"Provide more resources"
"'24CA0";"E_COB_LOADDGN";"the DGN component is corrupted or not existing at all - or we run short with resources. enough resources are available. ";"loading the diagnostics software failed";"ensure that the release is completely installed and that"
"'24CA1";"E_COB_STARTDGN";"DGN starter returned with error ";"cannot start DGN component";"ensure that enough memory is available and that all rule-files are installed."
"'24CA2";"E_COB_IFC_SET_DIAG_RESPMMSALLOC";"Out of resources ";"mms_alloc failed";"Provide more resources"
"'24CA3";"E_COB_IFC_DOCALIB_NULLPTR";"Expected the format of the cassette to be used for calibration - and received a NULL pointer ";"NULL pointer passed instead of cassette format";"solve software bug"
"'24CA4";"E_COB_IFC_DOCALIB_EMPTYFORMAT";"Expected the format of the cassette to be used for calibration - and received an empty string ";"empty string passed instead of cassette format";"sove software bug"
"'24CA5";"E_COB_IFC_DOCALIB_MMSALLOC";"cannot allocate a small control block to store the cassette format for calibration ";"mms_alloc() failed";"Provide more resources"
"'24CA6";"E_COB_IFC_CCTC_FORMATNULLPTR";"Expected the format of the cassette to be used for calibration - and received a NULL pointer ";"NULL pointer passed instead of cassette format";"solve software bug"
"'24CA7";"E_COB_IFC_CCTC_FORMATEMPTYSTRING";"Expected the format of the cassette to be used for calibration - and received an empty string ";"empty string passed instead of cassette format";"sove software bug"
"'24CA8";"E_COB_IFC_CCTC_PATNAMENULLPTR";"Expected the patient name of the cassette to be used for calibration - and received a NULL pointer ";"NULL pointer passed instead of the patient name";"solve software bug"
"'24CA9";"E_COB_IFC_CCTC_PATNAMEEMPTYSTRING";"Expected the format of the cassette to be used for calibration - and received an empty string ";"empty string passed instead of cassette format";"sove software bug"
"'24CAA";"E_COB_IFC_CCTC_MMSALLOC";"cannot allocate a small control block to store the cassette format for calibration ";"mms_alloc() failed";"Provide more resources"
"'24CAB";"E_COB_DTA_SCI_FIPGETNAMES";"unable to retrieve the list of calibration formats for the specified cassette format ";"cannot call fip method";"see fip error for details"
"'24CAC";"E_COB_DTA_SCI_FIPNOTATTACHED";"FIP component not attached - must be some R&D configuration Please ensure that all software components are installed correctly. If you think they are, please check the harddisk, the installation media (floppies, CDROM - if available, ...) ";"Component is not attached";"This is no configuration that can be used by the customer."
"'24CAD";"E_COB_IFC_NOTSTARTED";"Not really an error at this stage. ";"COB component has not started yet";"Wait until all components have started up."
"'24CAE";"E_COB_IFC_RPTOPENNULLPTR";"Invalid parameter - programming error ";"NULL pointer passed as identity";"Solve software bug!"
"'24CAF";"E_COB_IFC_RPTOPENTOOLONG";"The identity string is too long to be handled properly. A maximum of 48 characters is admitted, 16 characters are recommended. The actual length is the value logged with this code. ";"Identity string is too long in method cob_report_open()";"Resolve software bug!"
"'24CB0";"E_COB_IFC_RPTCLOSENULLPTR";"Invalid parameter - programming error ";"NULL pointer passed as identity";"Solve software bug!"
"'24CB1";"E_COB_IFC_RPTCLOSETOOLONG";"The identity string is too long to be handled properly. A maximum of 48 characters is admitted, 16 characters are recommended. The actual length is the value logged with this code. ";"Identity string is too long in method cob_report_close()";"Resolve software bug!"
"'24CB2";"E_COB_IFC_RPTWRITENULLPTR";"Invalid parameter - programming error ";"NULL pointer passed as identity";"Solve software bug!"
"'24CB3";"E_COB_IFC_RPTWRITETOOLONG";"The identity string is too long to be handled properly. A maximum of 164 characters is admitted. The actual length is the value logged with this code. ";"Identity string is too long in method cob_report_close()";"Resolve software bug!"
"'24CB4";"E_COB_START_LOADMAI";"the MAI component is corrupted or not existing at all - or we run short with resources. enough resources are available. ";"loading the mailer software failed";"ensure that the release is completely installed and that"
"'24CB5";"E_COB_START_STARTMAI";"MAI starter returned with error ";"cannot start MAI component";"ensure that enough memory is available."
"'24CB6";"E_COB_START_LOADALT";"the ALT component is corrupted or not existing at all - or we run short with resources. enough resources are available. ";"loading the alert trigger software failed";"ensure that the release is completely installed and that"
"'24CB7";"E_COB_START_STARTALT";"ALT starter returned with error ";"cannot start ALT component";"ensure that enough memory is available."
"'24CB8";"E_COB_IFC_CHGMSERVER";"parameter out of range ";"Mailserver's IP address invalid";"check parameter"
"'24CB9";"E_COB_USRCMD_EN_ALERTS";"Cannot enable/disable alert system. ";"alt_enable_alerts() failed";"Check configuration"
"'24CBA";"E_COB_USRCMD_SPECMAILSERVER";"Cannot set a new mailserver for the alert system. ";"alt_set_mailserver() failed";"Check configuration"
"'24CBB";"E_COB_USRCMD_RECFGALT";"Cannot reconfigure alert system. ";"alt_reconfigure() failed";"Check configuration"
"'24CBC";"E_COB_USRCMD_SETLAS";"Cannot switch laser mode ";"scn_call_function() failed";"Check previous error."
"'24CBD";"E_COB_IFC_SETLASPOWSECT_NULLPTR";"Should set the laser power section and received a NULL pointer ... ";"NULL pointer passedas parameter";"Software bug."
"'24CBE";"E_COB_IFC_SETLASPOWSECT_MMSALLOC";"Cannot pass laser power section to COB ";"mms_alloc () failed";"Check resources"
"'24CBF";"E_COB_IFC_DOCALIBIPC_NULLPTR";"Expected the format of the cassette to be used for IPC calibration - and received a NULL pointer ";"NULL pointer passed instead of cassette format";"solve software bug"
"'24CC0";"E_COB_IFC_DOCALIBIPC_EMPTYFORMAT";"Expected the format of the cassette to be used for IPC calibration - and received an empty string ";"empty string passed instead of cassette format";"sove software bug"
"'24CC1";"E_COB_IFC_DOCALIBIPC_MMSALLOC";"cannot allocate a small control block to store the cassette format for IPC calibration ";"mms_alloc() failed";"Provide more resources"
"'24CC2";"E_COB_START_LOADDID";"the DID component is corrupted or not existing at all - or we run short with resources. enough resources are available. ";"loading the direct ID software failed";"ensure that the release is completely installed and that"
"'24CC3";"E_COB_START_STARTDID";"DID starter returned with error ";"cannot start DID component";"ensure that enough memory is available."
"'24CC4";"E_COB_IFC_DE_NULLERROR";"0x00 is defined as ok, not as an error condition ";"error code to set is 0x00";"Remove software bug in calling entity"
"'24CC5";"E_COB_CPF_LIMITVIOLATION";"CPF-File out of limit/corrupt: too many (more than 40) entries in the CPF file (digitizers or id-stations) ";"too many entries in the CPF file";"Reinstall a valid CPF-File. (In case of an underlying bug within CPF-generating software: debug this.)"
"'24CC6";"E_COB_DSK_CANNOTMOUNT";"lib_mount_volume failed, a USB stick or a floppy cannot be mounted. USB stick: not USB 1.1 compliant, too big ";"cannot mount volume";"Floppy: floppy defective, format not supported"
"'24CC7";"E_COB_IFC_SETADJ_MMSALLOC";"probably out of resources ";"cannot allocation MMS block";"no cure - this is a SW bug."
"'24CC8";"E_COB_DTA_GETADJSECT_NULL";"NULL passed instead of a buffer ";"programming error";"no cure - this is a SW bug."
"'24D00";"E_MAI_IFC_SENDERINVALID";"The sender is either a NULL pointer or longer than 63 chars. ";"Parameter out of limits";"Correct call."
"'24D01";"E_MAI_IFC_RECEIVERINVALID";"The receiver is either a NULL pointer or longer than 63 chars. ";"Parameter out of limits";"Correct call."
"'24D02";"E_MAI_IFC_SUBJECTINVALID";"The subject is either a NULL pointer or longer than 63 chars. ";"Parameter out of limits";"Correct call."
"'24D03";"E_MAI_IFC_MAILBODYINVALID";"The mailbody is either a NULL pointer or longer than 63 chars. ";"Parameter out of limits";"Correct call."
"'24D04";"E_MAI_IFC_NUMATTACHINVALID";"The number of attachments is greater than 5 or less than 0. ";"Parameter out of limits";"Correct call."
"'24D05";"E_MAI_IFC_MAILADDROOR1";"One of the bytes of the mailserver's address is out of range. ";"Parameter out of limits";"Check mailserver address in the caller."
"'24D06";"E_MAI_IFC_MAILADDRINVALID0";"The mailserver's address is either a NULL pointer or longer than 15 chars. ";"Parameter out of limits";"Check mailserver address in the caller."
"'24D07";"E_MAI_IFC_MAILADDROOR2";"The number of dots of the mailserver's address is not 3. ";"Parameter out of limits";"Check mailserver address in the caller."
"'24D08";"E_MAI_IFC_MAILADDROOR3";"One of the bytes of the mailserver's address is out of range. ";"Parameter out of limits";"Check mailserver address in the caller."
"'24D09";"E_MAI_IFC_SENDMMSALLOCHEAD";"Cannot allocate MMS Header block ";"mms_alloc failed.";"Check resources (number of MMS header blocks for MAI task!"
"'24D0A";"E_MAI_IFC_SENDMMSALLOCCTL";"Cannot allocate MMS control block ";"mms_alloc failed.";"Check resources (number of MMS control blocks for MAI task!"
"'24D0B";"E_MAI_IFC_SENDMMSQPOST";"Unknown ";"mms_qpost failed.";"Check resources (number of MMS blocks for MAI task!"
"'24D0C";"E_MAI_IFC_ATTACHSHARE";"Cannot share mem with MAI component ";"share failed";"Check resources!"
"'24D0D";"E_MAI_IFC_NOTSTARTED";"Probably, the mail task has not started yet - wait until the end of the startup. ";"Version number between interface and mail task is not identical";"No cure."
"'24D0E";"E_MAI_IFC_ATTACHMENTINVALID1";"One of the attachment references is NULL or larger than 128 chars. ";"Parameter out of limits";"Check attachment reference in the caller."
"'24D0F";"E_MAI_IFC_ATTACHMENTINVALID2";"Both pathseparators have been seen within one file reference. ";"Parameter out of limits";"Check attachment reference in the caller."
"'24D10";"E_MAI_START_CONFIG";"Cannot configure mai component ";"configure() failed";"See underlying error for details"
"'24D11";"E_MAI_START_MMSOPEN";"Cannot open mms component ";"mms_open failed";"See underlying error for details"
"'24D12";"E_MAI_START_GETQID";"Cannot get a Queue ID ";"sm_queueid failed";"See underlying error for details"
"'24D13";"E_MAI_START_QCREATE";"Cannot create mms queue ";"mms_qecreate failed";"See underlying error for details"
"'24D14";"E_MAI_START_ALLOCSHARED";"Cannotshare memory with interface library ";"sm_share failed";"See underlying error for details"
"'24D15";"E_MAI_START_TASKID";"Cannot get a task ID ";"sm_taskid failed";"See underlying error for details"
"'24D16";"E_MAI_START_TASKCREATE";"Cannot open mms component ";"lib_taskcreate failed";"See underlying error for details"
"'24D17";"E_MAI_CFG_LOADDEFAULTS";"Software error ";"cannot load nvf defaults";"No cure."
"'24D18";"E_MAI_CFG_OVERWRITEDEFAULTS";"Faulty software ";"cannot overload defaults with values from NVFs";"No cure"
"'24D19";"E_MAI_SPOOL_NOTADIR";"either the directory, or one of the names in the hierachy is not a directory. ";"Cannot create the spool directory";"correct in the filesystem or change the name of the spool directory in the NVF."
"'24D1A";"E_MAI_SPOOL_NOSUCHDRIVE";"There is no such drive in the system. ";"Cannot create the spool directory";"Correct the spool directory path in the NVF."
"'24D1B";"E_MAI_SPOOL_OUTOFMEM";"Out of memory ";"Cannot create the spool directory";"Check resources."
"'24D1C";"E_MAI_START_CREATESPOOLDIR";"See error code below ";"Cannot create the spool directory";"See error code below"
"'24D1D";"E_MAI_SPOOL_FOPEN1";"Opening a file to write the mail contents into failed ";"Cannot write into spool directory";"See error code below"
"'24D1E";"E_MAI_SPOOL_FOPEN2";"Opening the lockfile for writing failed ";"Cannot write into spool directory";"See error code below"
"'24D1F";"E_MAI_SPOOL_UPDATELCK_FOPEN";"Opening the lockfile for writing failed ";"Cannot write into spool directory";"See error code below"
"'24D20";"E_MAI_SPOOL_MMSALLOCIMG";"Cannot alloc buffer for mail contents ";"mms_alloc () failed";"See error code below"
"'24D21";"E_MAI_IFC_MAILADDRINVALID1";"An invalid character has been encountered in the mailserver's address. ";"Parameter out of limits";"Check mailserver address in the caller."
"'24E00";"E_ALT_CFG_LOADDEFAULTS";"cannot contact NVF ";"nvf_copy_virgin() failed";"See NVF error in the logfile."
"'24E01";"E_ALT_CFG_OVERWRITEDEFAULTS";"Cannot overwrite defaults with NVF contents ";"nvf_read_values() failed";"See NVF error in the logfile"
"'24E02";"E_ALT_LDETBL_MALLOC0";"Cannot malloc space for the event table ";"malloc() failed";"Check resources"
"'24E03";"E_ALT_LDETBL_MALLOC1";"Cabot allocate space for the timestamps of one particular event. ";"malloc() failed";"Check alert configuration file and resources."
"'24E04";"E_ALT_TASK_QPEND";"";"mms_qpend failed ";""
"'24E05";"E_ALT_START_CONFIG";"";"";""
"'24E06";"E_ALT_START_MMSOPEN";"";"";""
"'24E07";"E_ALT_START_GETQID";"";"";""
"'24E08";"E_ALT_START_QCREATE";"";"";""
"'24E09";"E_ALT_START_ALLOCSHARED";"";"";""
"'24E0A";"E_ALT_START_TASKID";"";"";""
"'24E0B";"E_ALT_START_TASKCREATE";"";"";""
"'24E0C";"E_ALT_IFC_SMSHARE";"";"";""
"'24E0D";"E_ALT_IFC_OLDCOMPONENT";"if the code leading to this code is 0, the ALT component has not been started yet and this error can be neclected. code appears as the first code within a complete chain of errors, an inconsistent software has been installed at the device. Please redo the installation. ";"Component version mismatch";"Rely on retry strategies of the user of ALT. If this"
"'24E0E";"E_ALT_IFC_PROCESS_ALLOCHEAD";"";"";""
"'24E0F";"E_ALT_IFC_PROCESS_ALLOCCTLS";"";"";""
"'24E10";"E_ALT_IFC_PROCESS_QPOST";"";"";""
"'24E11";"E_ALT_CMD_ENABLE_NVFWRITE";"Cannot enable/disable the ALT component permanently. ";"nvf_write_values() failed";"See NVF error."
"'24E12";"E_ALT_CMD_SETMSERVER_NVFWRITE";"Cannot set the mailserver in the ALT component permanently. ";"nvf_write_values() failed";"See NVF error."
"'24E13";"E_ALT_IFC_MALFORMEDIPADDR";"This is no ip address in dot-notation ";"mailserver's ip address is not correctly specified";"Check parameter and retry!"
"'24F00";"E_TIM_START_MMSOPEN";"Cannot open MMS system - probably out of resources ";"mms_open() failed";"Check resources!"
"'24F01";"E_TIM_START_SMQID";"Cannot get a queue ID for the TIM input queue ";"sm_queueid() failed";"See error below."
"'24F02";"E_TIM_START_MMSQCREATE";"Cannot create the TIM input queue ";"mms_qecreate() failed";"See error below."
"'24F03";"E_TIM_START_SMTASKID";"Cannot get me a task ID ";"sm_taskid() failed";"See error below."
"'24F04";"E_TIM_START_TASKCREATE";"Cannot create the TIM task ";"lib_taskcreate() failed";"See error below."
"'24F05";"E_TIM_START_MBXPEND";"Cannot pend on mailbox to get the sync signal from the TIM task ";"sc_pend() failed";"See error below."
"'24F06";"E_TIM_START_SYNCVAL";"the sync_value returned by the TIM task is not the value we expected. ";"unexpected sync_value";"Check configuration."
"'24F07";"E_TIM_TASK_MBXPOST";"Cannot post to mailbox to send the sync signal to the TIM starter ";"sc_post() failed";"See error below."
"'24F08";"E_TIM_TASK_QPEND";"Any internal MMS error must have been happened. ";"mms_qpend() failed";"See error below."
"'24F09";"E_TIM_TASK_SMSHARE";"TIM cannot share memory with its interface. ";"sm_share() failed";"See error below."
"'24F0A";"E_TIM_HDLTIO_ALLOC";"TIM cannot allocate an MMS header to send its timeout ";"mms_alloc() failed";"See error below."
"'24F0B";"E_TIM_IFC_SETTRIGGER_ALLOC";"Cannot allocate a header to send it to the TIM task ";"mms_alloc() failed";"See error below."
"'24F0C";"E_TIM_IFC_SETTRIGGER_QPOST";"Cannot post a message to the TIM task ";"mms_qpost() failed";"See error below."
"'24F0D";"E_TIM_IFC_DELTRIGGER_ALLOC";"Cannot allocate a header to send it to the TIM task ";"mms_alloc() failed";"See error below."
"'24F0E";"E_TIM_IFC_DELTRIGGER_QPOST";"Cannot post a message to the TIM task ";"mms_qpost() failed";"See error below."
"'24F0F";"E_TIM_HDLTIO_QPOST";"TIM post timeout message into the receiver's queue ";"mms_qpost() failed";"See error below."
"'24F10";"E_TIM_IFC_VERSIONMISMATCH";"The versions of the interface and the task differ, safe operation cannot be guaranteed. ";"version mismatch between TIM task and interface";"Install a complete release - not just parts."
"'25000";"E_SYS_NVF_CPVIRGIN";"Cannot load default configuration data. ";"nvf_copy_virgin failed";"SW error."
"'25001";"E_SYS_NVF_OVWRDEF";"Cannot overload defaults with entries in Name Value Files ";"nvf_read_values failed";"See underlying error messages."
"'25002";"E_SYS_NVF_DCLCFG";"Cannot declare config file for service ";"nvf_dcl_config failed";"SW error."
"'25003";"E_SYS_LOADCONFIG";"Cannot load configuration data ";"sys_config failed";"See underlying error."
"'25004";"E_SYS_LOADTNX";"Cannot load network driver software ";"sm_loadprog failed";"Check configuration"
"'25005";"E_SYS_STARTTNX";"no network support possible ";"starting the network driver failed";"See underlying error"
"'25006";"E_SYS_REGSCC";"Cannot register the 2nd CPU port to the system manager ";"sm_register_serial_io failed";"See underlying error"
"'25007";"E_SYS_LOADKLD";"Cannot load KLD driver software ";"sm_loadprog failed";"Check existence of the file KLD.PRG"
"'25008";"E_SYS_STARTKLD";"no serial lines - except serviceport ";"starting the serial driver software failed";"See underlying error"
"'25009";"E_SYS_REGKLD1";"Cannot register the 1st BEN port to the system manager ";"sm_register_serial_io failed";"See underlying error"
"'2500A";"E_SYS_REGKLD2";"Cannot register the 2nd BEN port to the system manager ";"sm_register_serial_io failed";"See underlying error"
"'2500B";"E_SYS_REGKLD3";"Cannot register the 3rd BEN port to the system manager ";"sm_register_serial_io failed";"See underlying error"
"'2500C";"E_SYS_LOADOUT";"Cannot load output driver software ";"sm_loadprog failed";"Check configuration"
"'2500D";"E_SYS_STARTOUT";"no output possible ";"starting the output driver failed";"see underlying error"
"'2500E";"E_SYS_LOADBUF";"Cannot load buffering software ";"sm_loadprog failed";"Check configuration"
"'2500F";"E_SYS_STARTBUF";"no buffering possible ";"starting the buffering software failed";"see underlying error"
"'25010";"E_SYS_LOADSCN";"Cannot load handling/scanning modules ";"sm_loadprog failed";"Configuration error"
"'25011";"E_SYS_STARTSCN";"no handling/scanning software running ";"starting the handling/scanning modules failed";"See underlying error"
"'25012";"E_SYS_MMSEXPAND";"Cannot start mms turbo ";"mms_expand failed";"See underlying error."
"'25013";"E_SYS_LOADCOC";"Cannot load Copra Control Task ";"sm_loadprog failed";"Check Configuration"
"'25014";"E_SYS_STARTCOC";"failure during installation of the Copra Control Task. ";"starting the Copra Control Task failed.";"See underlying errors for details."
"'25015";"E_SYS_LOADRDR";"Cannot load Card Reader Task ";"sm_loadprog failed";"Check Configuration"
"'25016";"E_SYS_STARTRDR";"failure during installation of the Card Reader Task. ";"starting the Card Reader Task failed.";"See underlying errors for details."
"'25017";"E_SYS_LOADHDL";"Cannot load Handling Task(s) ";"sm_loadprog failed";"Check Configuration"
"'25018";"E_SYS_STARTHDL";"failure during installation of the Handling Task(s). ";"starting the Handling Task(s) failed.";"See underlying errors for details."
"'25019";"E_SYS_LOADGOD";"Cannot load Goodie Starter ";"sm_loadprog failed";"Check Configuration"
"'2501A";"E_SYS_STARTGOD";"failure during installation of the Goodie Starter. ";"starting the Goodie Starter failed.";"See underlying errors for details."
"'2501B";"E_SYS_LOADICN";"Cannot load Info Counters ";"sm_loadprog failed";"Check Configuration"
"'2501C";"E_SYS_STARTICN";"failure during installation of the Info Counters. ";"starting the Info Counter SW failed.";"See underlying errors for details."
"'2501D";"E_SYS_REG_BES1";"Failure during driver setup ";"Cannot register 1st serial line of BES";"Check HW"
"'2501E";"E_SYS_REG_BES2";"Failure during driver setup ";"Cannot register 2nd serial line of BES";"Check HW"
"'25023";"E_SYS_CFG_MMSTURBO";"Cannot set access rights for cfgdata mms_turbo_delay ";"nvf_set_acc_mode failed";"Solve software bug"
"'25024";"E_SYS_CFG_TNX";"Cannot set access rights for cfgdata tnxprg_name ";"nvf_set_acc_mode failed";"Solve software bug"
"'25025";"E_SYS_CFG_ICN";"Cannot set access rights for cfgdata icnprg_name ";"nvf_set_acc_mode failed";"Solve software bug"
"'25026";"E_SYS_CFG_COC";"Cannot set access rights for cfgdata cocprg_name ";"nvf_set_acc_mode failed";"Solve software bug"
"'25027";"E_SYS_CFG_OUT";"Cannot set access rights for cfgdata outprg_name ";"nvf_set_acc_mode failed";"Solve software bug"
"'25028";"E_SYS_CFG_BUF";"Cannot set access rights for cfgdata bufprg_name ";"nvf_set_acc_mode failed";"Solve software bug"
"'25029";"E_SYS_CFG_RDR";"Cannot set access rights for cfgdata rdrprg_name ";"nvf_set_acc_mode failed";"Solve software bug"
"'2502A";"E_SYS_CFG_SCN";"Cannot set access rights for cfgdata scnprg_name ";"nvf_set_acc_mode failed";"Solve software bug"
"'2502B";"E_SYS_CFG_HDL";"Cannot set access rights for cfgdata hdlprg_name ";"nvf_set_acc_mode failed";"Solve software bug"
"'2502C";"E_SYS_CFG_GOD";"Cannot set access rights for cfgdata godprg_name ";"nvf_set_acc_mode failed";"Solve software bug"
"'2502D";"E_SYS_CFG_IOC";"Cannot set access rights for cfgdata iocprg_name ";"nvf_set_acc_mode failed";"Solve software bug"
"'2502E";"E_SYS_LOADIOC";"Cannot load IOBUS Controler ";"sm_loadprog failed";"Check Configuration"
"'2502F";"E_SYS_STARTIOC";"failure during installation of the IOBUS Controler ";"starting the IOBUS Controler failed.";"See underlying errors for details."
"'25030";"E_SYS_CFG_CAS";"Cannot set access rights for cfgdata casprg_name ";"nvf_set_acc_mode failed";"Solve software bug"
"'25031";"E_SYS_LOADCAS";"Cannot load CAS Module ";"sm_loadprog failed";"Check Configuration"
"'25032";"E_SYS_STARTCAS";"failure during installation of the CAS module ";"initializing the CAS module failed.";"See underlying errors for details."
"'25033";"E_SYS_STARTCGI";"No http communication possible at the moment of the configuration data. ";"unable to launch the HTTP base loader";"Check for existence of the hpptd.prg and the validity"
"'25034";"E_SYS_LOADCGI";"See underlying error codes ";"unable to load the HTTP base loader.";"See underlying error codes for suggestions."
"'25035";"E_SYS_PCIFINDDEV";"Unable to retrieve information about the PCI device The command 'pci-info' gives detailed information about devices on the pci-bus. ";"Cannot detect PCI device in the system";"Make sure, the device is properly mounted in the system."
"'25036";"E_SYS_FPGA_SETCFGMODE";"Unable to program the FPGA on the PCI device. ";"Cannot switch the FPGA on the PCI device into config mode.";"Possibly, the addressed board is defective."
"'25037";"E_SYS_OPENFPGAFILE";"Cannot open file to be downloaded to FPGA on a PCI device due to either a wrong configuration or an incomplete software installation. ";"Unable to open file";"Reinstall software"
"'25038";"E_SYS_LOADFPGA";"Unable to start the FPGA after loading. Reinstall it. ";"Starting the FPGA on the PCI device failed.";"Probably the file containing the FPGA SW is corrupted."
"'25039";"E_SYS_DLFPGA_MASTER";"Cannot load FPGA on PCI_SCAN_IO board (master) make sure, the board is placed properly in the system. ";"dlfpga () failed.";"Check for availablity of the SW file on disk,"
"'2503A";"E_SYS_DLFPGA_SLAVE";"Cannot load FPGA on PCI_SCAN_IO board (slave) make sure, the board is placed properly in the system. ";"dlfpga() failed";"Check for availability of the SW file on disk,"
"'2503B";"E_SYS_TOO_MANY_FILES_ON_D";"The root of partition d can hold max. 64 files. (Backup files and so on.) ";"Too many files on root of partition d:";"Delete not needed (man-made) files from d:\."
"'25100";"E_HDC_CR2500_ATTACH_COB";"It's not possible to get access to Shared memory of COB Therefore no communication possible. This is a fatal error. ";"Handling control module:  Attachment to Central Observer module interface failed.";"Check underlying error code for details."
"'25101";"E_HDC_CR2500_NO_OPMODE_IF_NOT_BUSY";"Software error. ";"Handling control module: HDC asked for opmode during busy state.";"Hit the developer."
"'25102";"E_HDC_UIF_ASK_EU_LAMPS_BLOWN_ON_STARTUP";"Lamp(s) xxx of erasure unit blown, or any fault in cabeling to this lamp(s). ";"Error number connected to user interface text for erasure unit lamp(s) blown, detected during startup";"Replace erasure lamp(s) or check cabeling."
"'25103";"E_HDC_UIF_ASK_ALL_LAMPS_BLOWN_ON_STARTUP";"All erasure lamps blown, ";"Handling control module :  Error number connected to user interface text for all erasure lamps blown, detected during startup";"Replace all erasure lamps."
"'25200";"E_SSC_INI_MODE_ALIGN_NOT_SUPPORTED";"This initialization routine is not supported on CR2500 machines. ";"Slowscan module : Invalid initialization routine called.";"Check	Software configuration,	if ok contact SI-DIS."
"'25201";"E_SSC_INI_MODE_ALIGN_LSR_NOT_SUPPORTED";"This initialization routine is not supported on CR2500 machines. ";"Slowscan module : Invalid initialization routine called.";"Check	Software configuration,	if ok contact SI-DIS."
"'25210";"E_SSC_SET_SCANSPEED_CORRFACT";"Parameters out of range. ";"Slowscan module : Setting of scanspeed correction factor failed";"- Check parameters."
"'25400";"E_MIF_CMD_RTNXFREEMSG";"";"mms_free failed ";"SW bug!"
"'25401";"E_MIF_CMD_ITFREEMSG";"";"mms_free failed ";"SW bug!"
"'25402";"E_MIF_CMD_SPTFREEMSG";"";"mms_free failed ";"SW bug!"
"'25403";"E_MIF_UTCNIC_ALLOCCTL";"";"mms_alloc failed ";"SW bug!"
"'25404";"E_MIF_CMD_UTCNIC_MMSFREE";"";"mms_free failed ";"SW bug!"
"'25405";"E_MIF_IFC_INITCASS";"Don't know what to initialize ";"No data passed to the function init_cassette";"Remove SW bug!"
"'25406";"E_MIF_IFC_NODATA_UPDATE_N_INC_CYCLES";"Don't know what to update ";"No data passed to function mif_update_status_n_inc_cycles";"Call me with the correct args!"
"'77777";"E_BUG";"verify or checkerror failed (from now on the system may be PARANOID, i.e. the developer cannot explain at compile time.) ";"unexpected software, hardware or system failure.";"debug the system! (use information from verify logging)"
"'77778";"E_BUG_SERVICE";"verify or checkerror failed (from now on the system may be PARANOID, i.e. the developer cannot explain at compile time.) ";"unexpected software, hardware or system failure.";"debug the system! (use information from verify logging)"
"'E40FF";"E_BEYOND";"- Not found (but try to understand the identifier;-) - ";"- Not found -";"- No idea -"
